loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Arroyo Hondo – La Cuarenta,ZAHOBF_ZLCUAF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – La Cuarenta.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\2.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\2.ElmTerm,3.9000000953674316,1,0.6629999876022339,0.4545373320579529,1.6635435819625854,2.043626070022583,5.906698226928711,15.314963340759277,7.989114761352539,-1.0824674754793072e-16
69 kV Los Mina – Villa Duarte,ZLMINF_ZVDUAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Villa Duarte.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\1.ElmTerm,F2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F2.ElmTerm,2.5,1,0.6629999876022339,0.29152584075927734,1.0808368921279907,1.3001846075057983,3.766340970993042,9.683122634887695,5.069869518280029,1.9081958235744878e-16
69 kV Hainamosa – Invivienda_a,ZHNSAF_ZINVIF-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Invivienda_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV Templastisa Hainamosa,WXTH1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Templastisa Hainamosa.ElmTerm,L1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L1.ElmTerm,2.187999963760376,1,0.6629999876022339,0.2550070881843567,0.9332906007766724,1.146526575088501,3.3138089179992676,8.592086791992188,4.48209810256958,-6.072919844114444e-17
Derivación Terminal 69 kV Dajao,ZXDJAF_ZXTDAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Terminal Dajao,WXTTDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,Terminal 69 kV Dajao,WXTDAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Terminal 69 kV Dajao.ElmTerm,0.04500000178813934,1,0.6629999876022339,0.005247465334832668,0.019455064088106155,0.02340332232415676,0.06779413670301437,0.17429621517658234,0.09125766158103943,3.4347525155213025e-18
69 kV Palamara – Madre Vieja_g,ZXARDF_ZXMV2F-L1,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_g.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Argos Dominicana,WXARDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap INAPA San Rafael,WXTISF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,2.890000104904175,1,0.6629999876022339,0.33682382106781006,1.2327284812927246,1.5143793821334839,4.377014636993408,11.348780632019043,5.920139312744141,-8.021361644084332e-17
69 kV Palamara – Madre Vieja_h,ZXADOF_ZXMV2F-L1_a,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_h.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap INAPA San Rafael,WXTISF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,Tap 2 Madre Vieja,WXMV2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,1.9700000286102295,1,0.6629999876022339,0.22959962487220764,0.8403027653694153,1.0322932004928589,2.983639717102051,7.736020088195801,4.035527229309082,-5.467848475688235e-17
69 kV Boca Chica – Mata de Palma_a,ZMPALF_ZXMPAF-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV Las Parras,WXLPAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Las Parras.ElmTerm,69 kV Mata de Palma,WMPALF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Mata de Palma.ElmSite\69 kV Mata de Palma.ElmTerm,8.639999389648438,1,0.6629999876022339,1.0069749355316162,3.6853885650634766,4.5274176597595215,13.085606575012207,33.928531646728516,17.69896125793457,-2.3980815637837487e-16
69 kV Derivación ZF San Isidro_a,ZXZFHF_ZZSISF-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF San Isidro_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap 69 kV ZF Hainamosa,WXZHAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV ZF Hainamosa.ElmTerm,Tap Invivienda,WXINVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,1.3600000143051147,1,0.3799999952316284,0.41783326864242554,0.6443749666213989,0.9665436148643494,2.1052892208099365,4.823830604553223,2.6313557624816895,-7.549516646860403e-17
69 kV Derivación Parque Industrial DISDO,WDISDF_WXDISF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Industrial DISDO.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 1 DISDO,WXDISF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,69 kV DISDO,WDISDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV DISDO.ElmTerm,1.600000023841858,1,0.6629999876022339,0.18657653033733368,0.6917356252670288,0.8321181535720825,2.4104583263397217,6.197198390960693,3.2447166442871094,1.2212453535574518e-16
69 kV Derivación Maranatha,ZXMARF_ZMARAF-L1,0,,,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Maranatha.ElmLne,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,Tap 69 kV Maranatha,WXMARF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,69 kV Maranatha,WMARAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Maranatha.ElmSite\69 kV Maranatha.ElmTerm,5.385000228881836,1,0.6629999876022339,0.6275113224983215,2.277768850326538,2.6447255611419678,8.341907501220703,21.446365356445312,10.16579818725586,2.989275620858176e-16
Derivación 69 kV CCN,ZPLCCN_WXPLCF_F_L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación 69 kV CCN.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Parque Logístico CCN,WPLCCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Logístico CCN.ElmTerm,Tap Parque Logístico CCN,WXPLCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Logístico CCN.ElmTerm,4.0,1,0.6629999876022339,0.4661921262741089,1.7061985731124878,2.096026659011841,6.058151721954346,15.70765495300293,8.193964004516602,-1.1102230246251565e-16
69 kV Derivación Templastisa_a,ZXTH1F_ZXTH2F-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Templastisa_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV Templastisa Hainamosa,WXTH1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Templastisa Hainamosa.ElmTerm,Tap 2 69 kV Templastisa Hainamosa,WXTH2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 69 kV Templastisa Hainamosa.ElmTerm,0.17000000178813934,1,0.6629999876022339,0.019813165068626404,0.07251343876123428,0.08908113837242126,0.2574714422225952,0.6675752997398376,0.34824347496032715,-4.718447904287752e-18
69 kV Derivación Templastisa_b,ZXTH2F_ZTHAIF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Templastisa_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 2 69 kV Templastisa Hainamosa,WXTH2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 69 kV Templastisa Hainamosa.ElmTerm,69 kV Templastisa Hainamosa,WTHAIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Templastisa Hainamosa.ElmTerm,0.36000001430511475,1,0.6629999876022339,0.04195729270577431,0.15355786681175232,0.18864241242408752,0.5452336668968201,1.4136890172958374,0.7374567985534668,-9.992007618673103e-18
69 kV Dajao – Martí,WDJAOF_WMARTF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Martí.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WDJAOF(5),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(5).ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\1.ElmTerm,10.300000190734863,1,0.6629999876022339,1.2004446983337402,4.393461227416992,5.397268772125244,15.599740982055664,40.44721221923828,21.099456787109375,-2.8588243413493373e-16
69 kV Derivación Las Parras,ZXLPAF_ZLPARF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Las Parras.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV Las Parras,WXLPAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Las Parras.ElmTerm,69 kV Las Parras,WLPARF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Las Parras.ElmTerm,0.5121700167655945,1,0.6629999876022339,0.05969240516424179,0.2184659242630005,0.2683805227279663,0.7757009267807007,2.011247396469116,1.0491756200790405,-1.4215573628395386e-17
69 kV Derivación ZF Hainamosa,ZXZHAF_ZZHAIF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Hainamosa.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap 69 kV ZF Hainamosa,WXZHAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV ZF Hainamosa.ElmTerm,69 kV ZF Hainamosa,WZHAIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Hainamosa.ElmTerm,0.5154399871826172,1,0.3799999952316284,0.15835881233215332,0.24421809613704681,0.36632001399993896,0.7979045510292053,1.828231692314148,0.9972837567329407,-2.861266707913186e-17
345 kV Bonao 3 – El Naranjo L1,ZJSAUD_ZXNA2D-L2,0,CIBAO NORTE,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L1.ElmLne,,D6,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D6.ElmTerm,L2,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L2.ElmTerm,75.16999816894531,1,1.9889999628067017,8.872048377990723,40.498016357421875,31.7536563873291,98.45075988769531,232.3426055908203,152.78387451171875,0.0
345 kV Bonao 3 – El Naranjo L2,ZNARAD_ZXNA1D-L1,0,CIBAO NORTE,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L2.ElmLne,,D7,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D7.ElmTerm,L1,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L1.ElmTerm,75.16999816894531,1,1.9889999628067017,8.872048377990723,40.498016357421875,31.7536563873291,98.45075988769531,232.3426055908203,152.78387451171875,2.0863865682048486e-15
345 kV Bonao 3 – Julio Sauri_a,ZXPB1D_ZXNA2D-L1_a,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_a.ElmLne,,Tap 3 Julio Sauri,WXJS3D,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,R1,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R1.ElmTerm,43.97999954223633,1,1.9889999628067017,5.190803527832031,23.6943302154541,18.57823371887207,57.6009635925293,135.9375762939453,89.38985443115234,0.0
345 kV Bonao 3 – Julio Sauri_b,ZXJS1D_ZXJS3D-L1,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_b.ElmLne,,Tap 3 Julio Sauri,WXJS3D,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,D6,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D6.ElmTerm,11.760000228881836,1,1.9889999628067017,1.3879910707473755,6.335728168487549,4.967713356018066,15.402167320251465,36.34893035888672,23.902334213256836,0.0
230 kV Bonao 3 – PVDC_a,ZPBLAD_ZXPV1D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_a.ElmLne,,Tap 1 PVDC,WXPV1D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,Tap 230 kV Bonao 3 D01,WXBO1D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D01.ElmTerm,27.049999237060547,1,1.2000000476837158,1.5350353717803955,12.908092498779297,10.649782180786133,35.16445541381836,94.76304626464844,57.901756286621094,-2.252364791801697e-15
230 kV Bonao 3 – Quisqueya 2_a,ZPBLAD_ZXPV3D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_a.ElmLne,,Tap 3 PVDC,WXPV3D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,Tap 230 kV Bonao 3 D02,WXBO2D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D02.ElmTerm,27.049999237060547,1,1.2000000476837158,1.5350353717803955,12.908092498779297,10.649782180786133,35.16445541381836,94.76304626464844,57.901756286621094,1.1261823959008484e-15
230 kV Bonao 3 – Quisqueya 2_b,ZQU21D_ZXPV3D-L1,0,ESTE CERCANO,ESTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_b.ElmLne,,7,,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm,Tap 3 PVDC,WXPV3D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,110.73999786376953,1,1.2000000476837158,6.284281253814697,52.84444046020508,43.599143981933594,143.95977783203125,387.950439453125,237.04400634765625,-9.220957364905556e-15
230 kV PVDC – Quisqueya 1_b,ZQU11D_ZXPV2D-L1,0,ESTE CERCANO,ESTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_b.ElmLne,,4,,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm,Tap 2 PVDC,WXPV2D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,110.73999786376953,1,1.2000000476837158,6.284281253814697,52.84444046020508,43.599143981933594,143.95977783203125,387.950439453125,237.04400634765625,4.610478682452778e-15
230 kV PVDC – Quisqueya 1_a,ZPVDBD_ZXPV2D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_a.ElmLne,,R1,,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\R1.ElmTerm,Tap 2 PVDC,WXPV2D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,3.809999942779541,1,1.2000000476837158,0.21621015667915344,1.8181084394454956,1.5000247955322266,4.95292329788208,13.347400665283203,8.155478477478027,1.5862311887848398e-16
230 kV Bonao 3 – PVDC_b,ZPVDCD_ZXPV1D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_b.ElmLne,,Tap 1 PVDC,WXPV1D,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,L1,,230.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm,3.809999942779541,1,1.2000000476837158,0.21621015667915344,1.8181084394454956,1.5000247955322266,4.95292329788208,13.347400665283203,8.155478477478027,-3.1724623775696795e-16
345 kV Bonao 3 – Guerra_a,ZXNA1D_ZXPB1E-L1_c,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_a.ElmLne,,Tap 4 Julio Sauri,WXJS4D,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,R2,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R2.ElmTerm,43.97999954223633,1,1.9889999628067017,5.190803527832031,23.6943302154541,18.57823371887207,57.6009635925293,135.9375762939453,89.38985443115234,1.2206902028698654e-15
345 kV Guerra – Julio Sauri_b,ZXJS2D_ZXJS4E-L1,0,SANTO DOMINGO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_b.ElmLne,,Tap 1 Guerra,WXGUED,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,D8,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D8.ElmTerm,11.760000228881836,1,1.9889999628067017,1.3879910707473755,6.335728168487549,4.967713356018066,15.402167320251465,36.34893035888672,23.902334213256836,3.2640557559254313e-16
345 kV Julio Sauri – Punta Catalina L1,ZPCA1D_ZJSA1D-L1,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L1.ElmLne,,3,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\3.ElmTerm,D1,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D1.ElmTerm,44.93000030517578,1,2.7239999771118164,1.2327253818511963,15.131564140319824,15.987042427062988,48.66032409667969,222.52000427246094,126.00247955322266,1.1223521976166592e-14
345 kV Bonao 3 – Guerra_b,ZBON3D_ZGUERD-L1,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_b.ElmLne,,Tap 4 Julio Sauri,WXJS4D,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,5,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\5.ElmTerm,42.0,1,1.9889999628067017,4.95711088180542,22.627599716186523,17.741832733154297,55.00774002075195,129.81761169433594,85.365478515625,1.1657341758564144e-15
345 kV Guerra – Julio Sauri_a,ZGUERD_ZJSAUD-L1,0,SANTO DOMINGO,CENTRAL,Expansión 345 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_a.ElmLne,,Tap 1 Guerra,WXGUED,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,1,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\1.ElmTerm,42.0,1,1.9889999628067017,4.95711088180542,22.627599716186523,17.741832733154297,55.00774002075195,129.81761169433594,85.365478515625,0.0
138 kV SPM – SPM 2_b,ZSPM2E_ZXLO3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_b.ElmLne,,Tap 3 Los Orígenes,WXLO3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,L7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L7.ElmTerm,4.809999942779541,1,0.5680000185966492,0.5595365762710571,2.2825348377227783,2.0737853050231934,7.212465763092041,16.943222045898438,9.882915496826172,7.342737507938805e-16
138 kV Los Orígenes – SPM 2_b,ZSPM2E_ZXLO2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_b.ElmLne,,Tap 2 Los Orígenes,WXLO2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,L6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L6.ElmTerm,4.809999942779541,1,0.5680000185966492,0.5595365762710571,2.2825348377227783,2.0737853050231934,7.212465763092041,16.943222045898438,9.882915496826172,-6.675215856149415e-17
138 kV Cotoperí – La Romana,ZCOTOP_ZLROME-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cotoperí – La Romana.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cotoperí.ElmSite\ZCOTOP.ElmSubstat\1.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\1.ElmTerm,15.5,1,0.6629999876022339,1.7977290153503418,7.711448669433594,6.557554244995117,22.650550842285156,51.605323791503906,28.3564395904541,-6.453171330633722e-16
138 kV Coastal – SPM_b,ZSPMBE_ZXCO1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – SPM_b.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm,Tap 1 138 kV Coastal,WXCO1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 138 kV Coastal.ElmTerm,10.300000190734863,1,0.6629999876022339,1.1981761455535889,4.88775634765625,4.440746307373047,15.444573402404785,36.28174591064453,21.163000106811523,-1.4294121706746686e-16
138 kV Cumayasa – SPM_b,ZSPMBE_ZXCO2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_b.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm,Tap 2 138 kV Coastal,WXCO2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 138 kV Coastal.ElmTerm,10.300000190734863,1,0.6629999876022339,1.1981761455535889,4.88775634765625,4.440746307373047,15.444573402404785,36.28174591064453,21.163000106811523,1.5723534009770253e-15
138 kV CEMEX – SPM 2,ZCEMEE_ZSPM2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CEMEX – SPM 2.ElmLne,T.ACERO S1(2)/1C/138/2xF/559 AAAC,WCEMEE(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm,L5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L5.ElmTerm,1.6979999542236328,1,1.3259999752044678,0.09920186549425125,0.561347246170044,0.6337536573410034,2.301684617996216,8.536069869995117,3.5676028728485107,9.425793224957695e-17
138 kV Juan Dolio – SPM 2_a,ZJDOLE_ZXJD3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_a.ElmLne,,Tap 3 Juan Dolio,WXJD3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm,5.288000106811523,1,1.3259999752044678,0.3080923557281494,1.7486884593963623,1.8904056549072266,7.239927768707275,26.601259231567383,13.289602279663086,-1.4677148682006101e-15
138 kV Juan Dolio – SPM 2_b,ZSPM2E_ZXJD3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_b.ElmLne,,Tap 3 Juan Dolio,WXJD3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R2.ElmTerm,7.199999809265137,1,1.3259999752044678,0.41949033737182617,2.380967617034912,2.5739259719848633,9.85769271850586,36.21956253051758,18.09476661682129,0.0
138 kV CIP La Luisa – SPM 2_b,ZSPM2E_ZXCL3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_b.ElmLne,,R7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R7.ElmTerm,Tap 3 CIP La Luisa,WXCL3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,30.364999771118164,1,1.3259999752044678,1.7691422700881958,10.041399955749512,10.855175018310547,41.573448181152344,152.7509765625,76.31217193603516,-8.42798036627913e-15
138 kV El Seibo – Higüey,ZESEIE_ZHIGUE-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Higüey.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm,40.029998779296875,1,0.6629999876022339,4.64277982711792,19.915437698364258,16.93541145324707,58.49687194824219,133.27490234375,73.2327880859375,-1.6665834870184613e-15
138 kV SPM – SPM 2_a,ZXLO3E_ZSPMBE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_a.ElmLne,,Tap 3 Los Orígenes,WXLO3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm,0.5699999928474426,1,0.6629999876022339,0.06630682945251465,0.2704874873161316,0.24575002491474152,0.8546996712684631,2.007824659347534,1.1711562871932983,8.701372929029885e-17
138 kV Los Orígenes – SPM 2_a,ZLORIE_ZXLO2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_a.ElmLne,,Tap 2 Los Orígenes,WXLO2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\1.ElmTerm,0.3400000035762787,1,0.6629999876022339,0.039551444351673126,0.16134342551231384,0.14658772945404053,0.5098208785057068,1.1976498365402222,0.6985844373703003,-4.718447904287752e-18
138 kV Los Orígenes – SPM_b,ZSPMAE_ZXLO1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_b.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm,Tap 1 Los Orígenes,WXLO1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,0.5699999928474426,1,0.6629999876022339,0.06630682945251465,0.2704874873161316,0.24575002491474152,0.8546996712684631,2.007824659347534,1.1711562871932983,-7.910338951192567e-18
138 kV Los Orígenes – SPM_a,ZLORIE_ZXLO1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_a.ElmLne,,Tap 1 Los Orígenes,WXLO1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm,0.3400000035762787,1,0.6629999876022339,0.039551444351673126,0.16134342551231384,0.14658772945404053,0.5098208785057068,1.1976498365402222,0.6985844373703003,5.1902926533574966e-17
138 kV CIP La Luisa – SPM 2_a,ZCLUIE_ZXCL3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_a.ElmLne,,Tap 3 CIP La Luisa,WXCL3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,E2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm,1.5579999685287476,1,1.3259999752044678,0.09079226106405258,0.5152032971382141,0.5579070448875427,2.13228702545166,7.84214973449707,3.973799705505371,-2.1621593298695805e-16
138 kV Derivación Sultana del Este,ZSESTE_ZXSP2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Derivación Sultana del Este.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Sultana del Este.ElmSite\ZSESTE.ElmSubstat\5.ElmTerm,Tap 138 kV Sultana del Este,WXSESE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 138 kV Sultana del Este.ElmTerm,0.9449999928474426,1,1.3259999752044678,0.05488324910402298,0.33412039279937744,0.3450790345668793,1.244923710823059,4.387603282928467,2.046239137649536,1.3114509213686866e-16
138 kV San Pedro Bio-Energy – SPM 2_b,ZSPM2E_ZXSP1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_b.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,Tap 1 San Pedro Bio-Energy,WXSP1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R1.ElmTerm,3.9000000953674316,1,1.3259999752044678,0.22650231420993805,1.3789095878601074,1.4241358041763306,5.137780666351318,18.10757064819336,8.44479751586914,5.412337245047638e-16
138kV SP Bio-Energy – SPM_a,ZSPBEE_ZXSP2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – SPM_a.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,0.38999998569488525,1,1.3259999752044678,0.02271176129579544,0.13350848853588104,0.13384301960468292,0.5306388139724731,1.8893394470214844,0.9381067156791687,-2.1649348186097164e-17
138kV SP Bio-Energy – SPM_b,ZXSP2E_ZXSESE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – SPM_b.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,Tap 138 kV Sultana del Este,WXSESE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 138 kV Sultana del Este.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,1.9249999523162842,1,1.3259999752044678,0.1117992103099823,0.6806156039237976,0.7029387950897217,2.5359556674957275,8.937710762023926,4.168264865875244,2.671474153004283e-16
138 kV San Pedro Bio-Energy – SPM 2_a,ZSPBEE_ZXSP1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_a.ElmLne,,Tap 1 San Pedro Bio-Energy,WXSP1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm,0.38999998569488525,1,1.3259999752044678,0.02271176129579544,0.13350848853588104,0.13384301960468292,0.5306388139724731,1.8893394470214844,0.9381067156791687,-8.659739274438866e-17
138 kV Cotoperí – Higüey,ZCOTOP_ZHIGUE-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cotoperí – Higüey.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,4(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cotoperí.ElmSite\ZCOTOP.ElmSubstat\4(2).ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm,16.5,1,0.6629999876022339,1.913711428642273,8.208961486816406,6.980622291564941,24.111875534057617,54.93470001220703,30.18588638305664,-6.869504964868156e-16
138 kV Cumayasa – La Romana_b,ZCUMAY_ZLROME-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_b.ElmLne,,Tap 2 Cumayasa,WXCU2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\4.ElmTerm,8.819999694824219,1,0.6629999876022339,1.0260108709335327,4.18543815612793,3.8026580810546875,13.225353240966797,31.068445205688477,18.122102737426758,1.3464229265273465e-15
138 kV Coastal – La Romana_c,ZXCU3E_ZLROME-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – La Romana_c.ElmLne,,Tap 3 Cumayasa,WXCU3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\5.ElmTerm,8.819999694824219,1,0.6629999876022339,1.0260108709335327,4.18543815612793,3.8026580810546875,13.225353240966797,31.068445205688477,18.122102737426758,-1.2240208422975877e-16
138 kV El Soco – SPM 2_b,ZHMA2E_ZSPM2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_b.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 1 El Soco,WXPSEE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,L4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L4.ElmTerm,6.784999847412109,1,0.6629999876022339,0.7869413495063782,3.375624418258667,2.870516300201416,9.915095329284668,22.589815139770508,12.412802696228027,-2.8248236447531616e-16
138 kV El Seibo – Hato Mayor 2,ZESEIE_ZHMA2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Hato Mayor 2.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\3.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\3.ElmTerm,28.8799991607666,1,0.6629999876022339,3.3495748043060303,14.368169784545898,12.2182035446167,42.20309066772461,96.1523666381836,52.83444595336914,-1.202371527198715e-15
138 kV El Soco – Hato Mayor 2_a,ZPSESE_ZXES2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_a.ElmLne,,Tap 2 PS El Soco,WXES2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\1.ElmTerm,0.9229999780654907,1,0.6629999876022339,0.1073705330491066,0.4379999041557312,0.39794257283210754,1.3840136528015137,3.2512669563293457,1.8964512348175049,1.4090117791867428e-16
138 kV El Soco – SPM 2_a,ZPSESE_ZXPSEE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_a.ElmLne,,Tap 1 El Soco,WXPSEE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\3.ElmTerm,0.9229999780654907,1,0.6629999876022339,0.1073705330491066,0.4379999041557312,0.39794257283210754,1.3840136528015137,3.2512669563293457,1.8964512348175049,-1.2809197842210278e-17
138 kV El Soco – Hato Mayor 2_b,ZHMA2E_ZXES2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_b.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 2 PS El Soco,WXES2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\5.ElmTerm,29.204999923706055,1,0.6629999876022339,3.3872692584991455,14.529861450195312,12.355701446533203,42.67802047729492,97.23442077636719,53.429019927978516,-1.2159023491355105e-15
138 kV Cumayasa – SPM_a,ZCUMAY_ZXCU1E-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_a.ElmLne,,Tap 1 Cumayasa,WXCU1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\L2.ElmTerm,0.30000001192092896,1,0.6629999876022339,0.03489833325147629,0.1423618495464325,0.12934212386608124,0.4498419761657715,1.056749939918518,0.6163980960845947,-4.1633365077804595e-18
138 kV Cumayasa – La Romana_a,ZCUMAY_ZXCU2E-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_a.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\R1.ElmTerm,Tap 2 Cumayasa,WXCU2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,0.30000001192092896,1,0.6629999876022339,0.03489833325147629,0.1423618495464325,0.12934212386608124,0.4498419761657715,1.056749939918518,0.6163980960845947,4.579670241276567e-17
138 kV Cumayasa – SPM_c,ZXCO2E_ZXCU1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_c.ElmLne,,Tap 2 138 kV Coastal,WXCO2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 138 kV Coastal.ElmTerm,Tap 1 Cumayasa,WXCU1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,20.90999984741211,1,0.6629999876022339,2.4324138164520264,9.922619819641113,9.015145301818848,31.35398292541504,73.65546417236328,42.96294403076172,3.192029897442438e-15
138 kV Coastal – La Romana_b,ZXCO3E_ZXCU3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – La Romana_b.ElmLne,,Tap 3 138 kV Coastal,WXCO3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 138 kV Coastal.ElmTerm,Tap 3 Cumayasa,WXCU3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,20.90999984741211,1,0.6629999876022339,2.4324138164520264,9.922619819641113,9.015145301818848,31.35398292541504,73.65546417236328,42.96294403076172,-2.901845409438179e-16
