loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
138 kV ENERGAS 4 – SPM 2,ZENE4E_ZSPM2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV ENERGAS 4 – SPM 2.ElmLne,138 kV ENERGAS 4 – SPM 2,L8,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L8.ElmTerm,138 kV ENERGAS 4,WENE4E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZENE4E.ElmSubstat\138 kV ENERGAS 4.ElmTerm,0.03999999910593033,1,2.8499999046325684,0.0005003424012102187,0.012654458172619343,0.0074986922554671764,0.06342026591300964,0.20703713595867157,0.10214324295520782,6.661337998858429e-18
138 kV Coastal – SPM_a,ZXCO1E_ZCOAPE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – SPM_a.ElmLne,,Tap 1 138 kV Coastal,WXCO1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 138 kV Coastal.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Coastal.ElmSite\ZCOAST.ElmSubstat\3.ElmTerm,4.039999961853027,1,0.6629999876022339,0.4699642062187195,1.9171394109725952,1.741807222366333,6.057871341705322,14.230897903442383,8.300827026367188,6.167288711210331e-16
138 kV Coastal – La Romana_a,ZXCO3E_ZCOAPE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – La Romana_a.ElmLne,,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Coastal.ElmSite\ZCOAST.ElmSubstat\4.ElmTerm,Tap 3 138 kV Coastal,WXCO3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 138 kV Coastal.ElmTerm,4.039999961853027,1,0.6629999876022339,0.4699642062187195,1.9171394109725952,1.741807222366333,6.057871341705322,14.230897903442383,8.300827026367188,-5.606626221417481e-17
138kV SP Bio-Energy – SPM_c,ZXSESE_ZSPMAE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – SPM_c.ElmLne,P.MADERA TP-IG 50 P/138 - 559 AAAC,Tap 138 kV Sultana del Este,WXSESE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 138 kV Sultana del Este.ElmTerm,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L3.ElmTerm,1.649999976158142,1,0.6629999876022339,0.19230423867702484,0.7038068771362305,0.864611029624939,2.4989874362945557,6.47940731048584,3.3800101280212402,-4.579669910404322e-17
138 kV Bonao 2 – Palamara L2,ZBON2E_ZPALAE-L2,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Palamara L2.ElmLne,,E5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E5.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm,58.0,1,0.5680000185966492,7.575953483581543,28.01995849609375,24.965335845947266,88.219482421875,200.43798828125,116.69686889648438,-3.219646771412954e-15
138 kV Bonao 2 – Palamara L1,ZBON2E_ZPALAE-L1,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Palamara L1.ElmLne,,E4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E4.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm,58.0,1,0.5680000185966492,7.575953483581543,28.01995849609375,24.965335845947266,88.219482421875,200.43798828125,116.69686889648438,5.6343818499726694e-15
138 kV Guayubín – Monte Cristi_a,ZGUAYE_ZMONTE-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guayubín – Monte Cristi_a.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZGUAYE.ElmSubstat\1.ElmTerm,Tap 2 Guayubín,WXGY2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guayubín.ElmTerm,0.061000000685453415,1,0.6629999876022339,0.0070959944278001785,0.028946908190846443,0.02629956416785717,0.09146786481142044,0.21487246453762054,0.12533427774906158,9.31199567198306e-18
138 kV Canabacoa – ZF Santiago_b,ZCANAE_ZXNIBE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – ZF Santiago_b.ElmLne,,Tap 1 Nibaje,WXNIBE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Nibaje.ElmTerm,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L3.ElmTerm,8.0,1,0.5680000185966492,1.0449590682983398,3.8648219108581543,3.4434945583343506,12.168204307556152,27.64661979675293,16.096118927001953,-4.440892098500626e-16
138 kV Navarrete 2 – Valverde Mao_a,ZNAV2E_ZXCE2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Navarrete 2 – Valverde Mao_a.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R1.ElmTerm,Tap 2 Cruce Esperanza,WXCE2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Esperanza.ElmTerm,26.0,1,0.6629999876022339,3.024522066116333,12.33802604675293,11.209650039672852,38.98630142211914,91.5849838256836,53.421165466308594,-3.608224830031759e-16
138 kV La Gallera – ZF Santiago,ZLGALE_ZZSANE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV La Gallera – ZF Santiago.ElmLne,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L1.ElmTerm,E3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E3.ElmTerm,5.699999809265137,1,0.6629999876022339,0.661220133304596,2.705991268157959,2.241396427154541,8.727571487426758,20.02388572692871,10.29223346710205,3.1641355143025777e-16
138 kV Canabacoa – Nibaje_a,ZCANAE_ZNIBAE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Nibaje_a.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R2.ElmTerm,Tap 3 Nibaje,WXNI3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Nibaje.ElmTerm,8.0,1,0.5680000185966492,1.0449590682983398,3.8648219108581543,3.4434945583343506,12.168204307556152,27.64661979675293,16.096118927001953,7.771561172376096e-16
138 kV Canabacoa – La Gallera,ZCANAE_ZLGALE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – La Gallera.ElmLne,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R1.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R3.ElmTerm,9.800000190734863,1,0.6629999876022339,1.1368346214294434,4.652406215667725,3.8536291122436523,15.00529956817627,34.427032470703125,17.69542121887207,5.440092926542385e-16
138 kV Bonao 2 – Canabacoa L1,ZBON2E_ZCANAE-L1,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Canabacoa L1.ElmLne,,E3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E3.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R1.ElmTerm,67.0,1,0.5680000185966492,8.751532554626465,32.36788558959961,28.83926773071289,101.9087142944336,231.54043579101562,134.8050079345703,-3.7192471324942744e-15
138 kV Bonao 2 – Canabacoa L2,ZBON2E_ZCANAE-L2,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Canabacoa L2.ElmLne,,E6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E6.ElmTerm,L7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L7.ElmTerm,67.0,1,0.5680000185966492,8.751532554626465,32.36788558959961,28.83926773071289,101.9087142944336,231.54043579101562,134.8050079345703,6.50868248186498e-15
138 kV Canabacoa – Tavera L1,ZCANAE_ZTAVEE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Tavera L1.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\1.ElmTerm,L5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L5.ElmTerm,15.899999618530273,1,0.9610000252723694,0.9968909621238708,7.252669811248779,5.754602909088135,23.763771057128906,58.95380401611328,33.14706802368164,-1.1032841307212493e-15
138 kV Canabacoa – Tavera L2,ZCANAE_ZTAVBE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Tavera L2.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\2.ElmTerm,L6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L6.ElmTerm,15.899999618530273,1,0.9610000252723694,0.9968909621238708,7.252669811248779,5.754602909088135,23.763771057128906,58.95380401611328,33.14706802368164,-1.9859113082433067e-15
138 kV Agua Clara – Navarrete 2_c,ZNAV2E_ZXCE1E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Navarrete 2_c.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R2.ElmTerm,Tap 1 Cruce Esperanza,WXCE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Esperanza.ElmTerm,26.0,1,0.6629999876022339,3.024522066116333,12.33802604675293,11.209650039672852,38.98630142211914,91.5849838256836,53.421165466308594,3.969047313034935e-15
138 kV Navarrete 2 – Valverde Mao_b,ZVMAOE_ZXCE2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Navarrete 2 – Valverde Mao_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 2 Cruce Esperanza,WXCE2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Esperanza.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\3.ElmTerm,10.899999618530273,1,0.6629999876022339,1.267972707748413,5.17248010635376,4.699429988861084,16.344257354736328,38.341827392578125,19.42511749267578,9.076072379277707e-16
138 kV Nagua 2 – Pimentel,ZNAG2E_ZPIMEE-L1,0,CIBAO NORESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nagua 2 – Pimentel.ElmLne,T.ACERO SS1/1C/138/1xF - 559 AAAC,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Pimentel.ElmSite\ZPIMEE.ElmSubstat\R3.ElmTerm,WNAG2E(3),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2E.ElmSubstat\WNAG2E(3).ElmTerm,40.0,1,0.6629999876022339,4.641536235809326,19.97730827331543,16.72857093811035,58.4565315246582,132.80377197265625,73.43783569335938,-1.6653345369377348e-15
138 kV Pimentel – SFM,ZPIMEE_ZSFMAE-L1,0,CIBAO NORESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Pimentel – SFM.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAE.ElmSubstat\2.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Pimentel.ElmSite\ZPIMEE.ElmSubstat\L2.ElmTerm,25.0,1,0.6629999876022339,2.8995628356933594,12.437820434570312,10.576700210571289,36.533145904541016,83.2343978881836,45.73619079589844,-1.0408340855860843e-15
138 kV Los Guzmancito – Puerto Plata 2_b,ZNAV2E_ZPPL2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Puerto Plata 2_b.ElmLne,,E3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E3.ElmTerm,Tap 2 Guzmancito,WXLG2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guzmancito.ElmTerm,7.199999809265137,1,1.3259999752044678,0.4195791184902191,2.3809139728546143,2.578260898590088,9.853958129882812,36.24100112915039,18.36415672302246,7.99360556554289e-16
138 kV Monción – Valverde Mao_a,ZMONCE_ZXCQ2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Valverde Mao_a.ElmLne,,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\ZMONCE.ElmSubstat\4.ElmTerm,Tap 2 Cruce Los Quema,WXCQ2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Los Quema.ElmTerm,14.680000305175781,1,0.6629999876022339,1.7076917886734009,6.9662394523620605,6.329141139984131,22.012266159057617,51.71029281616211,30.162410736083984,2.240985327671809e-15
138 kV Monción – Valverde Mao_b,ZVMAOE_ZXCQ2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Valverde Mao_b.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 2 Cruce Los Quema,WXCQ2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Los Quema.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\1.ElmTerm,12.0,1,0.6629999876022339,1.3917901515960693,5.97015380859375,5.076816082000732,17.53590965270996,39.952510833740234,21.953372955322266,-4.996003610813204e-16
138 kV Dajabón – Santiago Rodríguez_b,ZSRODE_ZXSR2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Dajabón – Santiago Rodríguez_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSRODE.ElmSubstat\1.ElmTerm,Tap 2 Santiago Rodríguez,WXSR2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Santiago Rodríguez.ElmTerm,0.9700000286102295,1,0.6629999876022339,0.11283794045448303,0.46030330657958984,0.41820618510246277,1.45448899269104,3.4120712280273438,1.7286573648452759,8.07687274237603e-17
138 kV Monción – Santiago Rodríguez_b,ZXCQ1E_ZXSR1E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Santiago Rodríguez_b.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 1 Santiago Rodríguez,WXSR1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Santiago Rodríguez.ElmTerm,Tap 1 Cruce Los Quema,WXCQ1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Los Quema.ElmTerm,18.31999969482422,1,0.6629999876022339,2.1247997283935547,9.114434242248535,7.750605583190918,26.771488189697266,60.994163513183594,33.515480041503906,-7.627232052119883e-16
138 kV Monción – Santiago Rodríguez_a,ZMONCE_ZXCQ1E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Santiago Rodríguez_a.ElmLne,,Tap 1 Cruce Los Quema,WXCQ1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Los Quema.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\ZMONCE.ElmSubstat\1.ElmTerm,14.680000305175781,1,0.6629999876022339,1.7076917886734009,6.9662394523620605,6.329141139984131,22.012266159057617,51.71029281616211,30.162410736083984,-2.0372592925388096e-16
138 kV Dajabón – Santiago Rodríguez_a,ZDAJAE_ZXSR2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Dajabón – Santiago Rodríguez_a.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\2.ElmTerm,Tap 2 Santiago Rodríguez,WXSR2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Santiago Rodríguez.ElmTerm,45.83000183105469,1,0.6629999876022339,5.315478801727295,22.80101203918457,19.38920783996582,66.97256469726562,152.58529663085938,83.84358978271484,-1.908057121929375e-15
138 kV Moca – Salcedo,ZMOCAE_ZSALCE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Moca – Salcedo.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\2.ElmTerm,WSALCE(3),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSALCE.ElmSubstat\WSALCE(3).ElmTerm,12.0,1,0.6629999876022339,1.3959332704544067,5.694473743438721,5.173684597015381,17.993677139282227,42.21118927001953,21.385452270507812,9.992007221626409e-16
138 kV Salcedo – SFM,ZSALCE_ZSFMAE-L1,0,CIBAO NORESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Salcedo – SFM.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,WSALCE(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSALCE.ElmSubstat\WSALCE(1).ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAE.ElmSubstat\1.ElmTerm,22.0,1,0.6629999876022339,2.559211015701294,10.439867973327637,9.485088348388672,32.98841094970703,77.38717651367188,39.206661224365234,1.8318679906315083e-15
138 kV Sánchez – Samaná,ZSAMAE_ZSANCE-L1,0,CIBAO NORESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Sánchez – Samaná.ElmLne,T.ACERO SS1/1C/138/1xF - 559 AAAC,WSANCE(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSANCE.ElmSubstat\WSANCE(2).ElmTerm,WSAMAE(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSAMAE.ElmSubstat\WSAMAE(2).ElmTerm,32.5,1,0.6629999876022339,3.7712481021881104,16.231563568115234,13.591963768005371,47.49592971801758,107.90306854248047,59.668243408203125,-1.3530843112619095e-15
138 kV Nagua 2 – Sánchez,ZNAG2E_ZSANCE-L1,0,CIBAO NORESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nagua 2 – Sánchez.ElmLne,T.ACERO SS1/1C/138/1xF - 559 AAAC,WNAG2E(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2E.ElmSubstat\WNAG2E(2).ElmTerm,WSANCE(3),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSANCE.ElmSubstat\WSANCE(3).ElmTerm,37.5,1,0.6629999876022339,4.3514404296875,18.728727340698242,15.683034896850586,54.80299758911133,124.5035400390625,68.84796905517578,-1.5612511283791264e-15
138 kV Canabacoa – Moca,ZCANAE_ZMOCAE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Moca.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,R4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R4.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\3.ElmTerm,21.0,1,0.6629999876022339,2.442883253097534,9.96532917022705,9.053948402404785,31.488935470581055,73.86957550048828,37.42454147338867,1.7486012637846216e-15
138 kV Canabacoa – ZF Santiago_a,ZXNIBE_ZZSANE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – ZF Santiago_a.ElmLne,,E5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E5.ElmTerm,Tap 1 Nibaje,WXNIBE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Nibaje.ElmTerm,8.0,1,0.5680000185966492,1.0449590682983398,3.8648219108581543,3.4434945583343506,12.168204307556152,27.64661979675293,16.096118927001953,-4.440892098500626e-16
138 kV Nibaje – ZF Santiago_b,ZNIBAE_ZZSANE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nibaje – ZF Santiago_b.ElmLne,,E9,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E9.ElmTerm,Tap 2 Nibaje,WXNI2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Nibaje.ElmTerm,8.0,1,0.5680000185966492,1.0449590682983398,3.8648219108581543,3.4434945583343506,12.168204307556152,27.64661979675293,16.096118927001953,7.771561172376096e-16
138 kV Puerto Plata 2 – ZF Santiago L1,ZPPL2E_ZZSANE-L1_c,1,,,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – ZF Santiago L1.ElmLne,,,,,,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E1.ElmTerm,19.18000030517578,1,0.5680000185966492,2.5052895545959473,9.265911102294922,8.255778312683105,29.17327117919922,66.28276824951172,38.59044647216797,1.8632319266024405e-15
138 kV Puerto Plata 2 – ZF Santiago L2,ZPPL2E_ZZSANE-L2,1,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – ZF Santiago L2.ElmLne,T.ACERO S1 1C 1xF 450 ACAR-138 kV,E5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E5.ElmTerm,E2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E2.ElmTerm,51.70000076293945,1,0.5680000185966492,6.76069450378418,24.9717960357666,23.03650665283203,77.96086883544922,178.60012817382812,91.29292297363281,-5.739853122015354e-15
138 kV Puerto Plata 2 – San Felipe L2,ZPPL2E_ZSFELE-L2,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – San Felipe L2.ElmLne,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,138 kV San Felipe B2,WSFEL2,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B2.ElmTerm,E8,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm,2.0,1,0.6629999876022339,0.23200707137584686,0.9494706392288208,0.7864548563957214,3.0623059272766113,7.0259246826171875,3.6113102436065674,1.1102230246251565e-16
138 kV López Angostura – Tavera,ZLANGE_ZTAVBE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV López Angostura – Tavera.ElmLne,T.ACERO S2/1C/138/1xF - 477 ACSR,WLANGE(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\López Angostura.ElmSite\ZLANGE.ElmSubstat\WLANGE(1).ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\5.ElmTerm,5.5,1,0.6589999794960022,0.6449209451675415,2.7199227809906006,2.314603090286255,8.181654930114746,18.67331886291504,10.223143577575684,1.9081958235744878e-16
138 kV Bonao 2 – Bonao 3 L1,ZBON2E_ZBON3E-L1,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Bonao 3 L1.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3E.ElmSubstat\1.ElmTerm,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E1.ElmTerm,0.3050000071525574,1,1.3259999752044678,0.017773838713765144,0.1008581593632698,0.10921800881624222,0.41742461919784546,1.535209059715271,0.7779261469841003,-4.2327255460812053e-17
138 kV El Naranjo – Puerto Plata 2_a,ZNARAE_ZXNAVE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Puerto Plata 2_a.ElmLne,,E2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E2.ElmTerm,Tap Navarrete 2,WXNV2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap Navarrete 2.ElmTerm,27.549999237060547,1,1.3259999752044678,1.6054729223251343,9.110301971435547,9.865428924560547,37.705074310302734,138.6721649169922,70.2684097290039,3.0586643481390115e-15
138 kV Bonao 2 – Bonao 3 L2,ZBON2E_ZBON3E-L2,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Bonao 3 L2.ElmLne,,5(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3E.ElmSubstat\5(1).ElmTerm,E9,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E9.ElmTerm,0.3050000071525574,1,1.3259999752044678,0.017773838713765144,0.1008581593632698,0.10921800881624222,0.41742461919784546,1.535209059715271,0.7779261469841003,3.386180304516066e-17
138 kV Monción – Santiago Rodríguez_c,ZSRODE_ZXSR1E-L2,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Santiago Rodríguez_c.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 1 Santiago Rodríguez,WXSR1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Santiago Rodríguez.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSRODE.ElmSubstat\2.ElmTerm,0.9700000286102295,1,0.6629999876022339,0.11283794045448303,0.46030330657958984,0.41820618510246277,1.45448899269104,3.4120712280273438,1.7286573648452759,8.07687274237603e-17
138 kV Puerto Plata 2 – San Felipe L1,ZPPL2E_ZSFELE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – San Felipe L1.ElmLne,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,E4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E4.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\1.ElmTerm,2.0,1,0.6629999876022339,0.23200707137584686,0.9494706392288208,0.7864548563957214,3.0623059272766113,7.0259246826171875,3.6113102436065674,1.1102230246251565e-16
138 kV Agua Clara – Navarrete 2_b,ZXAC2E_ZXCE1E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Navarrete 2_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 1 Cruce Esperanza,WXCE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Esperanza.ElmTerm,Tap 2 Agua Clara,WXAC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Agua Clara.ElmTerm,17.799999237060547,1,0.6629999876022339,2.070634365081787,8.446802139282227,7.6742987632751465,26.69062042236328,62.613258361816406,31.721752166748047,1.482147674347113e-15
138 kV Guanillo – Guayubín_b,ZGUAYE_ZXGN1E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guanillo – Guayubín_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 1 Guanillo,WXGN1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guanillo.ElmTerm,Tap 1 Guayubín,WXGY1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guayubín.ElmTerm,6.900000095367432,1,0.6629999876022339,0.802661657333374,3.274322271347046,2.9748687744140625,10.346364974975586,24.271432876586914,12.296634674072266,5.745404364193422e-16
138 kV Agua Clara – Guanillo_b,ZXAC1E_ZXGN2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Guanillo_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 1 Agua Clara,WXAC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Agua Clara.ElmTerm,Tap 2 Guanillo,WXGN2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guanillo.ElmTerm,8.800000190734863,1,0.6629999876022339,1.0236843824386597,4.175947189331055,3.7940356731414795,13.195363998413086,30.954872131347656,15.68266487121582,7.327472386042507e-16
138 kV Agua Clara – Navarrete 2_a,ZACLAE_ZXAC2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Navarrete 2_a.ElmLne,,Tap 2 Agua Clara,WXAC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Agua Clara.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Agua Clara.ElmSite\ZACLAE.ElmSubstat\2.ElmTerm,3.9100000858306885,1,0.6629999876022339,0.45484161376953125,1.8554493188858032,1.6857589483261108,5.862940311431885,13.77297306060791,8.033720970153809,5.968836832602529e-16
138 kV Agua Clara – Guanillo_c,ZACLAE_ZXAC1E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Guanillo_c.ElmLne,,Tap 1 Agua Clara,WXAC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Agua Clara.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Agua Clara.ElmSite\ZACLAE.ElmSubstat\1.ElmTerm,3.9100000858306885,1,0.6629999876022339,0.45484161376953125,1.8554493188858032,1.6857589483261108,5.862940311431885,13.77297306060791,8.033720970153809,-5.426215151969461e-17
138 kV Agua Clara – Guanillo_a,ZGNLLE_ZXGN2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Guanillo_a.ElmLne,,Tap 2 Guanillo,WXGN2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guanillo.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Guanillo.ElmSite\ZGNLLE.ElmSubstat\2.ElmTerm,13.600000381469727,1,0.6629999876022339,1.5820577144622803,6.453736782073975,5.863509654998779,20.39283561706543,47.9059944152832,27.943378448486328,2.0761171407523375e-15
138 kV Guanillo – Guayubín_a,ZGNLLE_ZXGN1E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guanillo – Guayubín_a.ElmLne,,Tap 1 Guanillo,WXGN1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guanillo.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Guanillo.ElmSite\ZGNLLE.ElmSubstat\1.ElmTerm,13.600000381469727,1,0.6629999876022339,1.5820577144622803,6.453736782073975,5.863509654998779,20.39283561706543,47.9059944152832,27.943378448486328,-1.8873791948023253e-16
138 kV Matrisol – Río San Juan_b,ZNAG2E_ZRSJUE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Matrisol – Río San Juan_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZRSJUE.ElmSubstat\1.ElmTerm,Tap 2 Matrisol,WX2MTE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Matrisol.ElmTerm,28.399999618530273,1,0.6629999876022339,3.303708791732788,13.476920127868652,12.244386672973633,42.58503723144531,99.89981079101562,50.61223602294922,2.3647749577482887e-15
138 kV Guanillo – Guayubín_c,ZGUAYE_ZXGN1E-L1_a,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guanillo – Guayubín_c.ElmLne,,Tap 1 Guayubín,WXGY1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guayubín.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZGUAYE.ElmSubstat\2.ElmTerm,0.061000000685453415,1,0.6629999876022339,0.0070959944278001785,0.028946908190846443,0.02629956416785717,0.09146786481142044,0.21487246453762054,0.12533427774906158,-8.465450657892589e-19
138 kV Guayubín – Monte Cristi_b,ZGUAYE_ZMONTE-L1_a,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guayubín – Monte Cristi_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 2 Guayubín,WXGY2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guayubín.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMONTE.ElmSubstat\1.ElmTerm,30.69999885559082,1,0.6629999876022339,3.5712625980377197,14.568361282348633,13.23600959777832,46.0338249206543,107.99028778076172,54.71111297607422,2.5562884718477756e-15
138 kV Los Guzmancito – Navarrete 2_b,ZNAV2E_ZXLG1E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Navarrete 2_b.ElmLne,,Tap 1 Guzmancito,WXLG1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guzmancito.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\L2.ElmTerm,30.700000762939453,1,1.3259999752044678,1.789038896560669,10.151952743530273,10.99341869354248,42.01618194580078,154.52760314941406,78.30272674560547,3.4083847703025253e-15
138 kV El Naranjo – Puerto Plata 2_c,ZPPL2E_ZXLG3E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Puerto Plata 2_c.ElmLne,,Tap 3 Guzmancito,WXLG3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Guzmancito.ElmTerm,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E1.ElmTerm,7.199999809265137,1,1.3259999752044678,0.4195791184902191,2.3809139728546143,2.578260898590088,9.853958129882812,36.24100112915039,18.36415672302246,-9.992007221626409e-16
138 kV El Naranjo – Puerto Plata 2_b,ZXLG3E_ZXNV2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Puerto Plata 2_b.ElmLne,,Tap Navarrete 2,WXNV2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap Navarrete 2.ElmTerm,Tap 3 Guzmancito,WXLG3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Guzmancito.ElmTerm,30.700000762939453,1,1.3259999752044678,1.789038896560669,10.151952743530273,10.99341869354248,42.01618194580078,154.52760314941406,78.30272674560547,-4.260480856999038e-15
138 kV Los Guzmancito – Navarrete 2_a,ZLGUZE_ZXLG1E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Navarrete 2_a.ElmLne,,Tap 1 Guzmancito,WXLG1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guzmancito.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\ZLGUZE.ElmSubstat\2.ElmTerm,9.989999771118164,1,1.3259999752044678,0.5821660161018372,3.303518056869507,3.5773370265960693,13.67236614227295,50.284385681152344,25.480268478393555,1.109112776189543e-15
138 kV Los Guzmancito – Puerto Plata 2_a,ZLGUZE_ZXLG2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Puerto Plata 2_a.ElmLne,,Tap 2 Guzmancito,WXLG2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guzmancito.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\ZLGUZE.ElmSubstat\1.ElmTerm,9.989999771118164,1,1.3259999752044678,0.5821660161018372,3.303518056869507,3.5773370265960693,13.67236614227295,50.284385681152344,25.480268478393555,-1.3863909172973695e-15
138 kV Matrisol – Nagua 2_b,ZNAG2E_ZX1MTE-L1,0,CIBAO NORESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Matrisol – Nagua 2_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 1 Matrisol,WX1MTE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Matrisol.ElmTerm,WNAG3E(3),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2E.ElmSubstat\WNAG3E(3).ElmTerm,21.399999618530273,1,0.6629999876022339,2.4894142150878906,10.155144691467285,9.226404190063477,32.08872604370117,75.27661895751953,38.137386322021484,1.7819078698200815e-15
138 kV Dajabón – Monte Cristi,ZDAJAE_ZXPS2E-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Dajabón – Monte Cristi.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMONTE.ElmSubstat\2.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\1.ElmTerm,39.20000076293945,1,0.6629999876022339,4.546514511108398,19.50250244140625,16.584266662597656,57.283973693847656,130.51153564453125,71.71434783935547,-1.6320279309022748e-15
138 kV El Naranjo – Navarrete 2,ZNARAE_ZNAV2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Navarrete 2.ElmLne,,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E1.ElmTerm,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\L1.ElmTerm,27.549999237060547,1,1.3259999752044678,1.6054729223251343,9.110301971435547,9.865428924560547,37.705074310302734,138.6721649169922,70.2684097290039,-3.823330541052883e-15
138 kV Canabacoa – Nibaje_b,ZNIBAEE_ZXNI3E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Nibaje_b.ElmLne,,Tap 3 Nibaje,WXNI3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Nibaje.ElmTerm,WNIBAE(7),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(7).ElmTerm,2.950000047683716,1,0.5680000185966492,0.3853286802768707,1.425153136253357,1.2697886228561401,4.487025260925293,10.194690704345703,5.935444355010986,-1.6375789877918855e-16
138 kV Nibaje – ZF Santiago_a,ZNIBAEE_ZXNI2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nibaje – ZF Santiago_a.ElmLne,,Tap 2 Nibaje,WXNI2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Nibaje.ElmTerm,WNIBAE(9),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(9).ElmTerm,2.950000047683716,1,0.5680000185966492,0.3853286802768707,1.425153136253357,1.2697886228561401,4.487025260925293,10.194690704345703,5.935444355010986,2.865763129374126e-16
138 kV Bonao 3 – FALCONDO,ZBON3E_ZFALCE-L1,1,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 3 – FALCONDO.ElmLne,,2(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3E.ElmSubstat\2.ElmTerm,3.0,1,0.5680000185966492,0.39185965061187744,1.4493082761764526,1.291310429573059,4.563076496124268,10.36748218536377,6.036044597625732,2.914335439641036e-16
