loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Derivación S/E Móvil ETED,ZMETEF_ZXMETF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación S/E Móvil ETED.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV S/E Móvil ETED,WXMETF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV S/E Móvil ETED.ElmTerm,69 kV S/E Móvil ETED,WMETEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\S/E Móvil ETED.ElmSite\69 kV S/E Móvil ETED.ElmTerm,0.14000000059604645,1,0.6629999876022339,0.016316724941134453,0.05971694737672806,0.07336093485355377,0.21203531324863434,0.5497679114341736,0.2867887318134308,-3.88578060273166e-18
138 kV Duvergé – Jimaní,ZDUVEF_ZJIMEN_F_L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\138 kV Duvergé – Jimaní.ElmLne,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZJIMAN.ElmSubstat\1.ElmTerm,Tap 69 kV Jimaní,WXJINF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV Jimaní.ElmTerm,41.013999938964844,1,0.6629999876022339,4.782134532928467,18.265865325927734,19.405994415283203,62.32237243652344,154.70567321777344,78.35558319091797,3.415101529816015e-15
138 kV Palamara – SCN L2_a,ZPAL1E_ZXSC4E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_a.ElmLne,,Tap 4 SCN,WXSC4E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,12,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\12.ElmTerm,22.0,1,0.5680000185966492,2.8736374378204346,10.628260612487793,9.469610214233398,33.462562561035156,76.02820587158203,44.26432800292969,-1.2212453270876722e-15
138 kV SCN – Valdesia L2_b,ZXVALE_ZVALDE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_b.ElmLne,,R5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R5.ElmTerm,Tap 1 Valdesia,WXVALE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,23.0,1,0.5680000185966492,3.0042574405670166,11.111363410949707,9.900047302246094,34.98358917236328,79.4840316772461,46.276344299316406,-1.27675647831893e-15
138 kV Palamara – SCN L1_a,ZPALAE_ZXSC1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_a.ElmLne,,Tap 1 SCN,WXSC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,11,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\11.ElmTerm,22.0,1,0.5680000185966492,2.8736374378204346,10.628260612487793,9.469610214233398,33.462562561035156,76.02820587158203,44.26432800292969,2.1371793224034263e-15
138 kV SCN – Valdesia L1_b,ZVALDE_ZXSC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_b.ElmLne,,R4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R4.ElmTerm,Tap 2 SCN,WXSC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,23.0,1,0.5680000185966492,3.0042574405670166,11.111363410949707,9.900047302246094,34.98358917236328,79.4840316772461,46.276344299316406,2.2343238370581275e-15
138 kV Cruce Cabral 2 – km 15 de Azua L2,ZCC21E_ZKQAZE-L2,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L2.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\6.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\1.ElmTerm,59.220001220703125,1,0.5680000185966492,7.735310077667236,28.609344482421875,25.490468978881836,90.07513427734375,204.6540985107422,119.15152740478516,-3.2873704436777243e-15
138 kV Aguacate – Valdesia,ZAGUBE_ZVALBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Valdesia.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L1.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\L2.ElmTerm,8.569999694824219,1,0.6589999794960022,1.0082414150238037,4.119996070861816,3.7061853408813477,12.903677940368652,30.18781852722168,17.608436584472656,1.3082590100558567e-15
138 kV Pizarrete – Valdesia,ZPIZAE_ZVALBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Pizarrete – Valdesia.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\1.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L2.ElmTerm,16.399999618530273,1,1.3179999589920044,0.9625709652900696,5.698699951171875,5.941259384155273,21.98459243774414,78.2589111328125,36.1866569519043,2.275957200481571e-15
138 kV Aguacate – Jigüey,ZAGUAE_ZJIGBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Jigüey.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\R1.ElmTerm,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\R2.ElmTerm,13.270000457763672,1,0.6589999794960022,1.5611859560012817,6.379504680633545,5.7387495040893555,19.980375289916992,46.743568420410156,27.26534080505371,2.0257407032473352e-15
138 kV km 15 de Azua – Monte Río_a,ZKQAZE_ZMRIOE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_a.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\1.ElmTerm,Tap 2 POWERSHIP AZUA,WX2PAE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,14.0,1,1.3259999752044678,0.8145023584365845,4.623012065887451,3.3711719512939453,16.248546600341797,70.43988037109375,35.25965118408203,1.1657341758564144e-15
138 kV Jigüey – Valdesia_b,ZXAGUE_ZXVABE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_b.ElmLne,,Tap Aguacate,WXAGUE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,L4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L4.ElmTerm,8.569999694824219,1,0.6589999794960022,1.0082414150238037,4.119996070861816,3.7061853408813477,12.903677940368652,30.18781852722168,17.608436584472656,-1.1893263727780516e-16
138 kV Bayasol – km 15 de Azua_b,ZXBA2E_ZXK15E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_b.ElmLne,,Tap Kilómetro 15 de Azua,WXK15E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap 2 Bayasol,WXBA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,1.0,1,0.5680000185966492,0.13061988353729248,0.4831027388572693,0.4304368197917938,1.521025538444519,3.455827474594116,2.012014865875244,9.71445146547012e-17
138 kV Bayasol – km 15 de Azua_c,ZKQAZE_ZXK15E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_c.ElmLne,,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\4.ElmTerm,Tap Kilómetro 15 de Azua,WXK15E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,45.0,1,0.5680000185966492,5.877894878387451,21.7396240234375,19.369657516479492,68.44615173339844,155.51223754882812,90.5406723022461,4.371503159461554e-15
138 kV Matafongo – Pizarrete_b,ZPIZAE_ZXMA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_b.ElmLne,,Tap 1 Matafongo,WXMA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,Tap 1 Pizarrete,WXPIZE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,1.0,1,0.5680000185966492,0.13061988353729248,0.4831027388572693,0.4304368197917938,1.521025538444519,3.455827474594116,2.012014865875244,-5.551115123125783e-17
138 kV km 15 de Azua – Matafongo_a,ZKQAZE_ZXMA2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_a.ElmLne,,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\5.ElmTerm,Tap 2 Matafongo,WXMA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,45.0,1,0.5680000185966492,5.877894878387451,21.7396240234375,19.369657516479492,68.44615173339844,155.51223754882812,90.5406723022461,-2.4980018054066022e-15
138 kV Jigüey – Valdesia_a,ZJIGUE_ZXAGUE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_a.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\L1.ElmTerm,Tap Aguacate,WXAGUE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,13.270000457763672,1,0.6589999794960022,1.5611859560012817,6.379504680633545,5.7387495040893555,19.980375289916992,46.743568420410156,27.26534080505371,-1.8415825056244495e-16
138 kV Julio Sauri – Palamara L1,ZPALAE_ZXJS1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L1.ElmLne,,E7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E7.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\4.ElmTerm,12.510000228881836,1,1.3259999752044678,0.7290187478065491,4.136837959289551,4.479728698730469,17.121252059936523,62.9687385559082,31.907724380493164,-1.7361113394608833e-15
138 kV Julio Sauri – Palamara L2,ZJSA2E_ZPAL1E-L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L2.ElmLne,,E8,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E8.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\3.ElmTerm,12.510000228881836,1,1.3259999752044678,0.7290187478065491,4.136837959289551,4.479728698730469,17.121252059936523,62.9687385559082,31.907724380493164,1.3888890292170592e-15
138 kV Bar Carbón – Cruce Cabral 2 L2,ZBCARE_ZCC21E-L2,1,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L2.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\1.ElmTerm,7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\7.ElmTerm,6.0,1,0.5680000185966492,0.7837193012237549,2.8986165523529053,2.582620859146118,9.126152992248535,20.73496437072754,12.072089195251465,-3.3306690738754696e-16
138 kV Bar Carbón – Cruce Cabral 2 L1,ZBCARE_ZCC21E-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L1.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\3.ElmTerm,6.0,1,0.5680000185966492,0.7837193012237549,2.8986165523529053,2.582620859146118,9.126152992248535,20.73496437072754,12.072089195251465,5.828670879282072e-16
138 kV Cruce Cabral 2 – km 15 de Azua L1,ZCC21E_ZKQAZE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L1.ElmLne,,7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\7.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\4.ElmTerm,59.220001220703125,1,0.5680000185966492,7.735310077667236,28.609344482421875,25.490468978881836,90.07513427734375,204.6540985107422,119.15152740478516,5.7528982764360175e-15
138 kV Cruce de Cabral 2 – Los Cocos L1,ZCC21E_ZLCOCE-L2,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1.ElmLne,,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\5.ElmTerm,Tap 2 138 kV Los Cocos,WXLC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 138 kV Los Cocos.ElmTerm,55.4900016784668,1,0.6629999876022339,6.455028533935547,26.332195281982422,23.923980712890625,83.20576477050781,195.4635009765625,114.01309204101562,8.470863103299774e-15
138 kV Cruce de Cabral 2 – Los Cocos L1a,ZCC21E_ZLCOCE-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1a.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\6.ElmTerm,Tap 1 138 kV Los Cocos,WXLC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 138 kV Los Cocos.ElmTerm,55.4900016784668,1,0.6629999876022339,6.455028533935547,26.332195281982422,23.923980712890625,83.20576477050781,195.4635009765625,114.01309204101562,-7.700784687490303e-16
138 kV Palenque – Punta Catalina_b,ZXPA1E_ZXPC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_b.ElmLne,,Tap 2 Pizarrete,WXPI2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,Tap 1 Palenque,WXPA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,4.699999809265137,1,1.3259999752044678,0.2738339602947235,1.554242730140686,1.6802016496658325,6.434882164001465,23.643325805664062,11.811861991882324,-1.304512053934559e-15
138 kV Julio Sauri – Pizarrete_c,ZXPZ1F_ZXSCRF-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_c.ElmLne,,8(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\8(1).ElmTerm,Tap San Cristóbal Norte,WXSCNF,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,4.699999809265137,1,1.3259999752044678,0.2738339602947235,1.554242730140686,1.6802016496658325,6.434882164001465,23.643325805664062,11.811861991882324,0.0
69 kV Sabana Yegua – San Juan_b,ZXGU2F_ZXSYEF-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 2 Sabana Yegua,WXSYE2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,Tap 1 Guanito,WXGU1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,2.799999952316284,1,0.6629999876022339,0.32650890946388245,1.210537314414978,1.4562066793441772,4.218301773071289,10.845096588134766,5.678254127502441,2.1371792694638671e-16
69 kV Sabana Yegua – San Juan_c,ZGUANF_ZXGU2F-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_c.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 2 Guanito,WXGN1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Guanito.ElmTerm,Tap Guanito 2,WXGU2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,0.800000011920929,1,0.6629999876022339,0.09328826516866684,0.3458678126335144,0.41605907678604126,1.2052291631698608,3.0985991954803467,1.6223583221435547,6.106226767787259e-17
69 kV Guanito – San Juan 2_a(1),ZGUANF_ZSJU2F-L1,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Guanito – San Juan 2_a(1).ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap 2 Guanito,WXGN1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Guanito.ElmTerm,5,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\5.ElmTerm,0.007000000216066837,1,0.3799999952316284,0.0021506124176084995,0.0033166357316076756,0.004974856972694397,0.010836047120392323,0.024828540161252022,0.013543742708861828,-3.8857807061292367e-19
69 kV Sabana Yegua – San Juan_d,ZGUANF_ZSJU2F-L1_a,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_d.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Guanito 2,WXGU2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,4,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\4.ElmTerm,15.399999618530273,1,0.3799999952316284,4.73134708404541,7.296598434448242,10.944684982299805,23.839303970336914,54.62278747558594,29.796232223510742,-8.548717077855469e-16
69 kV Guanito – km 15 Azua_a,ZGUANF_ZXGU2F-L1_a,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Guanito – km 15 Azua_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 1 Guanito,WXGU1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,4(1),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\4(1).ElmTerm,0.00699999975040555,1,0.6629999876022339,0.0008162722806446254,0.003026343183591962,0.00364051666110754,0.010545753873884678,0.027112741023302078,0.014195634983479977,5.342948277057244e-19
138 kV Palomino – San Juan 2_a,ZPLM1E_ZXPL1E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palomino – San Juan 2_a.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palomino.ElmSite\ZPALOE.ElmSubstat\L1.ElmTerm,Tap 1 Palomino,WXPL1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palomino.ElmTerm,17.299999237060547,1,0.6629999876022339,2.0104522705078125,8.396240234375,7.108668804168701,25.849225997924805,59.529945373535156,35.75883102416992,-2.1607715193250636e-15
138 kV Julio Sauri – Pizarrete_b,ZXMVIF_ZXSCRF-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_b.ElmLne,,E6(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E6(2).ElmTerm,Tap San Cristóbal Norte,WXSCNF,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,31.940000534057617,1,1.3259999752044678,1.8609058856964111,10.562236785888672,11.418221473693848,43.729820251464844,160.67401123046875,80.27040100097656,0.0
138 kV Julio Sauri – Palenque_a,ZXPA2E_ZXSC2F-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palenque_a.ElmLne,,Tap 2 Palenque,WXPA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palenque.ElmTerm,E11,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E11.ElmTerm,31.940000534057617,1,1.3259999752044678,1.8609058856964111,10.562236785888672,11.418221473693848,43.729820251464844,160.67401123046875,80.27040100097656,-8.865130682225286e-15
138 kV Palenque – Punta Catalina_a,ZPALEE_ZXPA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_a.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\ZPALEE.ElmSubstat\L1.ElmTerm,Tap 1 Palenque,WXPA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,7.590000152587891,1,1.3259999752044678,0.4422127604484558,2.509936809539795,2.7133469581604004,10.391651153564453,38.18145751953125,19.074901580810547,0.0
138 kV Julio Sauri – Palenque_b,ZPALEE_ZXPA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palenque_b.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\ZPALEE.ElmSubstat\L2.ElmTerm,Tap 2 Palenque,WXPA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palenque.ElmTerm,7.590000152587891,1,1.3259999752044678,0.4422127604484558,2.509936809539795,2.7133469581604004,10.391651153564453,38.18145751953125,19.074901580810547,-2.106648231577882e-15
138 kV Palamara – SCN L1_b,ZSCNOE_ZXSC1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_b.ElmLne,,Tap 1 SCN,WXSC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\1.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,-2.775557602921922e-18
138 kV SCN – Valdesia L1_a,ZSCNOE_ZXSC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_a.ElmLne,,Tap 2 SCN,WXSC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\2.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,-2.775557602921922e-18
4.16 kV Central Palenque – Palenque,ZPAQ1K_ZPAQ2K-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\4.16 kV Central Palenque – Palenque.ElmLne,A-N2YSY 1x400 - 13.8 kV,Terminal Palenque 1,WPAQ1K,4.159999847412109,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm,Terminal Palenque 2,WPAQ2K,4.159999847412109,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 2.ElmTerm,0.20999999344348907,6,3.7380001544952393,0.0019249999895691872,0.004409994464367628,0.03500000014901161,0.041999999433755875,174.8022918701172,145.66859436035156,0.0
138 kV Kilómetro 15 de Azua – Palomino_b,ZPLM2E_ZXPL2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Kilómetro 15 de Azua – Palomino_b.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palomino.ElmSite\ZPALOE.ElmSubstat\R1.ElmTerm,Tap 2 Palomino,WXPL2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palomino.ElmTerm,17.299999237060547,1,0.6629999876022339,2.0101115703582764,8.396445274353027,7.093473434448242,25.862445831298828,59.521846771240234,35.7188835144043,7.202571554618348e-16
138 kV Palenque – Punta Catalina_d,ZPCATE_ZXPC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_d.ElmLne,,Tap 2 Punta Catalina,WXPC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Punta Catalina.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATE1.ElmSubstat\3.ElmTerm,4.300000190734863,1,1.3259999752044678,0.2505820095539093,1.4219348430633545,1.5397948026657104,5.885003089904785,21.643932342529297,10.967483520507812,4.77395921764641e-16
345 kV Julio Sauri – Punta Catalina L2,ZPCA1D_ZJSA1D-L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L2.ElmLne,,1,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\1.ElmTerm,D2,,345.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D2.ElmTerm,44.93000030517578,1,2.7239999771118164,1.2327253818511963,15.131564140319824,15.987042427062988,48.66032409667969,222.52000427246094,126.00247955322266,8.729406357921993e-15
138 kV km 15 de Azua – San Juan 2_a,ZKQAZE_ZXSJ2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – San Juan 2_a.ElmLne,,9,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\9.ElmTerm,Tap San Juan 2,WXSJ2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap San Juan 2.ElmTerm,42.65999984741211,1,0.6629999876022339,4.95672607421875,20.70475959777832,17.49176788330078,63.774105072021484,146.77468872070312,88.07905578613281,1.7760792243517879e-15
138 kV km 15 de Azua – Punta Catalina_b,ZPCATE_ZXPC1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_b.ElmLne,,Tap 1 Punta Catalina,WXPC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Punta Catalina.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATE1.ElmSubstat\1.ElmTerm,4.300000190734863,1,1.3259999752044678,0.2505820095539093,1.4219348430633545,1.5397948026657104,5.885003089904785,21.643932342529297,10.967483520507812,-5.967448757360216e-16
138 kV km 15 de Azua – Punta Catalina_a,ZKQAZE_ZXPC1E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_a.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\2.ElmTerm,Tap 3 Calabaza,WXCA3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Calabaza.ElmTerm,55.0,1,1.3259999752044678,3.205118417739868,18.187536239624023,19.695049285888672,75.2732925415039,276.8409729003906,140.28175354003906,6.106226635438361e-15
138 kV Calabaza – km 15 de Azua_b,ZKQAZE_ZPIZAE-L2,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – km 15 de Azua_b.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\3.ElmTerm,Tap 1 Calabaza,WXCA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Calabaza.ElmTerm,55.0,1,1.3259999752044678,3.205118417739868,18.187536239624023,19.695049285888672,75.2732925415039,276.8409729003906,140.28175354003906,-7.632783294297951e-15
138 kV Palomino – San Juan 2_b,ZSJU2E_ZXPL1E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palomino – San Juan 2_b.ElmLne,,Tap 1 Palomino,WXPL1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palomino.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2E.ElmSubstat\1.ElmTerm,15.0,1,0.6629999876022339,1.7431668043136597,7.279976844787598,6.163586139678955,22.41262435913086,51.615562438964844,31.00476837158203,-1.8735013540549517e-15
138 kV km 15 de Azua – San Juan 2_b,ZSJU2E_ZXSJ2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – San Juan 2_b.ElmLne,,Tap San Juan 2,WXSJ2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap San Juan 2.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2E.ElmSubstat\2.ElmTerm,15.0,1,0.6629999876022339,1.7428714036941528,7.280154705047607,6.1504106521606445,22.424087524414062,51.60853958129883,30.970130920410156,6.245004513516506e-16
138 kV km 15 de Azua – Matafongo_b,ZMTFNE_ZXMA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_b.ElmLne,,Tap 2 Matafongo,WXMA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\ZMTFNE.ElmSubstat\2.ElmTerm,10.539999961853027,1,0.6629999876022339,1.2260947227478027,5.001646041870117,4.544219970703125,15.804447174072266,37.12714385986328,21.656118392944336,1.608990752319326e-15
138 kV Matafongo – Pizarrete_a,ZMTFNE_ZXMA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_a.ElmLne,,Tap 1 Matafongo,WXMA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\ZMTFNE.ElmSubstat\1.ElmTerm,10.539999961853027,1,0.6629999876022339,1.2260947227478027,5.001646041870117,4.544219970703125,15.804447174072266,37.12714385986328,21.656118392944336,-1.4627188296496878e-16
138 kV Kilómetro 15 de Azua – Palomino_a,ZKQAZE_ZXPL2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Kilómetro 15 de Azua – Palomino_a.ElmLne,,Tap 2 Palomino,WXPL2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palomino.ElmTerm,10,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\10.ElmTerm,42.65999984741211,1,0.6629999876022339,4.957566261291504,20.704254150390625,17.529237747192383,63.74150466918945,146.79466247558594,88.17755889892578,-5.3282378848136004e-15
34.5 kV Larimar 1 – Los Cocos 1,WLAR1K_WLCO1K-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\34.5 kV Larimar 1 – Los Cocos 1.ElmLne,,L5,,34.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\L5.ElmTerm,L1,,34.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\L1.ElmTerm,3.0,1,1.1799999475479126,0.21601268649101257,1.2543033361434937,1.0616356134414673,4.113162517547607,11.842500686645508,7.086711883544922,1.249000902703301e-16
34.5 kV Larimar 2 – Los Cocos 2,WLAR2K_WLCO2K-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\34.5 kV Larimar 2 – Los Cocos 2.ElmLne,,R1,,34.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\R1.ElmTerm,R4,,34.5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\R4.ElmTerm,3.0,1,1.1799999475479126,0.21601268649101257,1.2543033361434937,1.0616356134414673,4.113162517547607,11.842500686645508,7.086711883544922,4.163336342344337e-16
138 kV SCN – Valdesia L2_a,ZSCNOE_ZXVALE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_a.ElmLne,,Tap 1 Valdesia,WXVALE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\4.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,4.8572256500169986e-18
138 kV Itabo TG – Julio Sauri L1,ZITAGE_ZJSAUE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Itabo TG – Julio Sauri L1.ElmLne,,E3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E3.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm,18.600000381469727,1,1.3259999752044678,1.0836833715438843,6.1508331298828125,6.649308681488037,25.46570587158203,93.56721496582031,46.74481964111328,-5.162537064506978e-15
138 kV Itabo TG – Julio Sauri L2,ZITAGE_ZJSAUE-L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Itabo TG – Julio Sauri L2.ElmLne,,E4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E4.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm,18.600000381469727,1,1.3259999752044678,1.0836833715438843,6.1508331298828125,6.649308681488037,25.46570587158203,93.56721496582031,46.74481964111328,0.0
138 kV Julio Sauri – Paraíso,ZJSA1E_ZPARAE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Paraíso.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,E9,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E9.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZPARAE.ElmSubstat\1.ElmTerm,18.899999618530273,1,1.3259999752044678,1.0976649522781372,6.682407379150391,6.901580810546875,24.898473739624023,87.75206756591797,40.92478561401367,2.6229018956769323e-15
138 kV km 15 de Azua – Punta Catalina_d,ZKQAZE_ZXPC1E-L1_a,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_d.ElmLne,,Tap 3 Calabaza,WXCA3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Calabaza.ElmTerm,Tap 1 Punta Catalina,WXPC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Punta Catalina.ElmTerm,21.400001525878906,1,1.3259999752044678,1.2470824718475342,7.076605796813965,7.663165092468262,29.28815460205078,107.71631622314453,54.58236312866211,2.3758774421044244e-15
138 kV Matafongo – Pizarrete_c,ZPIZAE_ZXPIZE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_c.ElmLne,,Tap 1 Pizarrete,WXPIZE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\3.ElmTerm,30.0,1,0.5680000185966492,3.9185965061187744,14.493082046508789,12.913105010986328,45.630767822265625,103.67481994628906,60.36044692993164,-1.6653345369377348e-15
138 kV Bayasol – Pizarrete_b,ZPIZAE_ZXBA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – Pizarrete_b.ElmLne,,Tap 1 Bayasol,WXBA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Bayasol.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\4.ElmTerm,30.0,1,0.5680000185966492,3.9185965061187744,14.493082046508789,12.913105010986328,45.630767822265625,103.67481994628906,60.36044692993164,2.914335439641036e-15
138 kV Calabaza – Pizarrete_c,ZKQAZE_ZPIZAE-L2_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_c.ElmLne,,Tap 3 Punta Catalina,WXPC3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Punta Catalina.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\5.ElmTerm,0.20000000298023224,1,1.3259999752044678,0.011654975824058056,0.06613650172948837,0.07161836326122284,0.2737210690975189,1.0066944360733032,0.5101155042648315,-2.7755575615628914e-17
138 kV Cruce de Cabral 2 – Los Cocos L2b,ZCC21E_ZLCOCE-L1_a,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L2b.ElmLne,,Tap 1 138 kV Los Cocos,WXLC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 138 kV Los Cocos.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\5.ElmTerm,0.009998321533203125,1,0.6629999876022339,0.001163082430139184,0.004744598176330328,0.004310680087655783,0.014992214739322662,0.03521908074617386,0.02054315246641636,-1.3875458467209507e-19
138 kV Cruce de Cabral 2 – Los Cocos L1_,ZCC21E_ZLCOCE-L2_a,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1_.ElmLne,,Tap 2 138 kV Los Cocos,WXLC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 138 kV Los Cocos.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\3.ElmTerm,0.009998321533203125,1,0.6629999876022339,0.001163082430139184,0.004744598176330328,0.004310680087655783,0.014992214739322662,0.03521908074617386,0.02054315246641636,1.5263004313930458e-18
138 kV Bayasol – km 15 de Azua_a,ZBAYAE-ZXBA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_a.ElmLne,,Tap 2 Bayasol,WXBA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\ZBAYAE.ElmSubstat\1.ElmTerm,0.10000000149011612,1,0.6629999876022339,0.011632777750492096,0.047453947365283966,0.04311404004693031,0.14994731545448303,0.35224995017051697,0.20546601712703705,1.5265566919468147e-17
138 kV Bayasol – Pizarrete_a,ZBAYAE-ZXBA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – Pizarrete_a.ElmLne,,Tap 1 Bayasol,WXBA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Bayasol.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\ZBAYAE.ElmSubstat\3.ElmTerm,0.10000000149011612,1,0.6629999876022339,0.011632777750492096,0.047453947365283966,0.04311404004693031,0.14994731545448303,0.35224995017051697,0.20546601712703705,-1.387778801460961e-18
