loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
138 kV Santanasol – Pizarrete_b,ZPIZAE_ZXSANE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Santanasol – Pizarrete_b.ElmLne,,9,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\9.ElmTerm,Tap 1 Santanasol,WXSANE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Santanasol.ElmTerm,1.0882099866867065,1,1.3259999752044678,0.06340188533067703,0.3598600924015045,0.38902387022972107,1.4898943901062012,5.4742350578308105,2.7348482608795166,0.0
138 kV Girasol – Pizarrete_b,ZXSA2E_ZPIZAE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Pizarrete_b.ElmLne,,Tap 2 Santanasol,WXSA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Santanasol.ElmTerm,10,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\10.ElmTerm,1.0882099866867065,1,1.3259999752044678,0.06340188533067703,0.3598600924015045,0.38902387022972107,1.4898943901062012,5.4742350578308105,2.7348482608795166,-3.0203895232909907e-16
138 kV Palenque – Punta Catalina_c,ZXPC2E_ZXPI2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_c.ElmLne,,Tap 2 Punta Catalina,WXPC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Punta Catalina.ElmTerm,Tap 2 Pizarrete,WXPI2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,0.20000000298023224,1,1.3259999752044678,0.011654975824058056,0.06613650172948837,0.07161836326122284,0.2737210690975189,1.0066944360733032,0.5101155042648315,2.2204460823375376e-17
138 kV Girasol – Pizarrete_a,ZGIRAE_ZXSA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Pizarrete_a.ElmLne,,Tap 2 Santanasol,WXSA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Santanasol.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAE.ElmSubstat\R3.ElmTerm,7.634779930114746,1,1.3259999752044678,0.4448217451572418,2.524744987487793,2.7293553352355957,10.452960014343262,38.40672302246094,19.187440872192383,0.0
138 kV Girasol – Santanasol_b,ZGIRAE_ZXSA3E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Santanasol_b.ElmLne,,Tap 3 Santanasol,WXSA3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Santanasol.ElmTerm,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAE.ElmSubstat\L3.ElmTerm,7.634779930114746,1,1.3259999752044678,0.4448217451572418,2.524744987487793,2.7293553352355957,10.452960014343262,38.40672302246094,19.187440872192383,-2.119077169529418e-15
138 kV Santanasol – Pizarrete_a,ZXSANE_ZSANTE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Santanasol – Pizarrete_a.ElmLne,,Tap 1 Santanasol,WXSANE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Santanasol.ElmTerm,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\ZSANTE.ElmSubstat\L1.ElmTerm,0.07999999821186066,1,1.3259999752044678,0.004661003593355417,0.026455195620656013,0.028599176555871964,0.10952991247177124,0.40243959426879883,0.2010529786348343,0.0
138 kV Girasol – Santanasol_a,ZSANTE_ZXSA3E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Santanasol_a.ElmLne,,Tap 3 Santanasol,WXSA3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Santanasol.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\ZSANTE.ElmSubstat\R1.ElmTerm,0.07999999821186066,1,1.3259999752044678,0.004661003593355417,0.026455195620656013,0.028599176555871964,0.10952991247177124,0.40243959426879883,0.2010529786348343,-2.220445916901415e-17
138 kV km 15 de Azua –Powership KPS26 _b,ZPAK2E_ZX1PAE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua –Powership KPS26 _b.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\1.ElmTerm,Tap 1 POWERSHIP AZUA,WX1PAE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 POWERSHIP AZUA.ElmTerm,1.2799999713897705,1,1.3259999752044678,0.07446878403425217,0.42267540097236633,0.3082214295864105,1.485581398010254,6.4402174949646,3.2237393856048584,-1.776356733521132e-16
138 kV Monte Río–Powership Azua KPS26_b,ZPAK2E_ZX3PAE-L1,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Monte Río–Powership Azua KPS26_b.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\2.ElmTerm,Tap 3 POWERSHIP AZUA,WX3PAE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 POWERSHIP AZUA.ElmTerm,1.2799999713897705,1,1.3259999752044678,0.07446878403425217,0.42267540097236633,0.3082214295864105,1.485581398010254,6.4402174949646,3.2237393856048584,1.0658140798173486e-16
138 kV Calabaza – km 15 de Azua_a,ZCALAE_ZXCA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – km 15 de Azua_a.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\L2.ElmTerm,Tap 1 Calabaza,WXCA1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Calabaza.ElmTerm,0.13600000739097595,1,1.3259999752044678,0.007912308908998966,0.044909264892339706,0.03274853155016899,0.15784303843975067,0.6842731833457947,0.34252235293388367,-1.8873793271512233e-17
138 kV Calabaza – Pizarrete_a,ZCALAE_ZXCA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_a.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\R1.ElmTerm,Tap 2 Calabaza,WXCA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Calabaza.ElmTerm,0.13600000739097595,1,1.3259999752044678,0.007912308908998966,0.044909264892339706,0.03274853155016899,0.15784303843975067,0.6842731833457947,0.34252235293388367,1.1324275466598972e-17
138 kV Calabaza – Pizarrete_b,ZXCA2E_ZXPC3E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_b.ElmLne,T.ACERO S1(2)/1C/138/2xF/559 AAAC,Tap 2 Calabaza,WXCA2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Calabaza.ElmTerm,Tap 3 Punta Catalina,WXPC3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Punta Catalina.ElmTerm,21.399999618530273,1,1.3259999752044678,1.2502473592758179,7.074694633483887,7.987237453460693,29.008275985717773,107.58061981201172,44.96272277832031,1.1879386151730938e-15
138 kV Powership KPS26 – Powership KPS60,ZPAK2E_ ZPAK6E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Powership KPS26 – Powership KPS60.ElmLne,T.ACERO S1/1C/138/1xF/605 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 60.ElmSite\ZPAK6E.ElmSubstat\2.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\4.ElmTerm,0.014999999664723873,1,0.8450000286102295,0.0013873449061065912,0.006624624598771334,0.003973496612161398,0.02508431486785412,0.05569860339164734,0.027938177809119225,1.4571676743255843e-18
138 kV km 15 de Azua –Powership KPS26 _a,ZKQAZE_ZX1PAE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua –Powership KPS26 _a.ElmLne,,12,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\12.ElmTerm,Tap 1 POWERSHIP AZUA,WX1PAE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 POWERSHIP AZUA.ElmTerm,14.0,1,1.3259999752044678,0.8145023584365845,4.623012065887451,3.3711719512939453,16.248546600341797,70.43988037109375,35.25965118408203,-1.942890293094024e-15
138 kV Monte Río–Powership Azua KPS26_a,ZMRIOE_ZX3PAE-L1,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Monte Río–Powership Azua KPS26_a.ElmLne,,Tap 3 POWERSHIP AZUA,WX3PAE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 POWERSHIP AZUA.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\ZMRIOE.ElmSubstat\1.ElmTerm,0.30000001192092896,1,1.3259999752044678,0.017453622072935104,0.09906455129384995,0.07223940640687943,0.34818315505981445,1.5094261169433594,0.7555639743804932,2.4980019046682757e-17
138 kV km 15 de Azua – Monte Río_b,ZMRIOE_ZX2PAE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_b.ElmLne,,Tap 2 POWERSHIP AZUA,WX2PAE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,5(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\ZMRIOE.ElmSubstat\5(1).ElmTerm,0.30000001192092896,1,1.3259999752044678,0.017453622072935104,0.09906455129384995,0.07223940640687943,0.34818315505981445,1.5094261169433594,0.7555639743804932,-4.163336342344337e-17
138 kV Palamara – SCN L2_b,ZXSC4E_ZSCNOE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_b.ElmLne,,Tap 4 SCN,WXSC4E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,5(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\5(1).ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,4.8572256500169986e-18
138 kV Calabaza – Peravia L2,ZCALBE_ZPERBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Peravia L2.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPERAV.ElmSubstat\R2.ElmTerm,R4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\R4.ElmTerm,0.6949999928474426,1,2.744999885559082,0.016695816069841385,0.2049911916255951,0.1370517909526825,0.7721464037895203,3.905545949935913,1.9315943717956543,1.3503086901728756e-16
138 kV Calabaza – Peravia L1,ZCALAE_ZPERAE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Peravia L1.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPERAV.ElmSubstat\L2.ElmTerm,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\L3.ElmTerm,0.6949999928474426,1,2.744999885559082,0.016695816069841385,0.2049911916255951,0.1370517909526825,0.7721464037895203,3.905545949935913,1.9315943717956543,1.1574075243475494e-16
138 kV Derivación S/E móvil,ZXSENE_ZMETEE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Derivación S/E móvil.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,Tap 138 kV S/E Móvil,WXSENE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 138 kV S/E Móvil.ElmTerm,138 kV S/E Movil ETED,WMETEE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\S/E Móvil ETED.ElmSite\138 kV S/E Movil ETED.ElmTerm,0.03999999910593033,1,0.6629999876022339,0.004653110634535551,0.018981577828526497,0.017245614901185036,0.059978924691677094,0.1407039612531662,0.07128483802080154,3.3306689994292145e-18
138 kV Los Cocos – Pedernales L2,ZLCOEE_ZXPE2E-L2,1,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L2.ElmLne,,138 kV Los Cocos (Extensión),WLCOEE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos (Extensión).ElmTerm,Tap 1 Pedernales,WXPE2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pedernales.ElmTerm,0.009999999776482582,1,0.6629999876022339,0.0011632776586338878,0.004745394457131624,0.004311403725296259,0.014994731172919273,0.03522499278187752,0.020546600222587585,1.5265566505877841e-18
138 kV Los Cocos – Pedernales L2_a,ZXPE2E_ZPEBPE-L2,1,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L2_a.ElmLne,,Tap 1 Pedernales,WXPE2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pedernales.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPEDER.ElmSubstat\1.ElmTerm,60.57899856567383,1,0.6629999876022339,7.047019958496094,28.74712562561035,26.118053436279297,90.83658599853516,213.38949584960938,124.46925354003906,9.24772699417058e-15
138 kV Los Cocos – Pedernales L1,ZLCOEE__WXPE1E-L1,1,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L1.ElmLne,,138 kV Los Cocos (Extensión),WLCOEE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos (Extensión).ElmTerm,Tap 2 Pedernales,WXPE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pedernales.ElmTerm,0.009999999776482582,1,0.6629999876022339,0.0011632776586338878,0.004745394457131624,0.004311403725296259,0.014994731172919273,0.03522499278187752,0.020546600222587585,-1.3877787497621727e-19
138 kV Los Cocos – Pedernales L1_a,ZXPE1E_ZPEBPE-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L1_a.ElmLne,,Tap 2 Pedernales,WXPE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pedernales.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPEDER.ElmSubstat\2.ElmTerm,60.57899856567383,1,0.6629999876022339,7.047019958496094,28.74712562561035,26.118053436279297,90.83658599853516,213.38949584960938,124.46925354003906,-8.407024877043177e-16
138 kV Jumper Pedernales,ZXLC1E_ZXPE1E-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jumper Pedernales.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 2 138 kV Los Cocos,WXLC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 138 kV Los Cocos.ElmTerm,Tap 2 Pedernales,WXPE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pedernales.ElmTerm,0.13500000536441803,1,0.6629999876022339,0.015657639130949974,0.06716423481702805,0.05711418390274048,0.19727899134159088,0.4494657516479492,0.24697545170783997,-5.6205044922987735e-18
138 kV Powership KPS26 – Powership KPS56,ZPAK2E_ ZPAK5E_E_L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Powership KPS26 – Powership KPS56.ElmLne,T.ACERO S1/1C/138/1xF/605 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPAK56.ElmSubstat\2.ElmTerm,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\6.ElmTerm,0.029999999329447746,1,0.8450000286102295,0.0027746898122131824,0.013249249197542667,0.007946993224322796,0.05016862973570824,0.11139720678329468,0.05587635561823845,2.9143353486511685e-18
138 kV Boca Chica – SPM 2_b,ZXBC3E_ZXJD1E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_b.ElmLne,,Tap 3 Boca Chica,WXBC3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Boca Chica.ElmTerm,Tap 1 Juan Dolio,WXJD1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Juan Dolio.ElmTerm,20.121999740600586,1,1.3259999752044678,1.1723589897155762,6.6541428565979,7.193408012390137,27.54951286315918,101.22362518310547,50.56985092163086,-5.584976959258168e-15
138 kV Boca Chica – SPM 2_c,ZSPM2E_ZXJD1E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_c.ElmLne,,Tap 1 Juan Dolio,WXJD1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Juan Dolio.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R3.ElmTerm,7.199999809265137,1,1.3259999752044678,0.41949033737182617,2.380967617034912,2.5739259719848633,9.85769271850586,36.21956253051758,18.09476661682129,-1.9984014443252818e-15
138 kV Boca Chica – SPM 2_a,ZBCHIE_ZXBC3E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_a.ElmLne,,Tap 3 Boca Chica,WXBC3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Boca Chica.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\5.ElmTerm,5.0,1,1.3259999752044678,0.2913127541542053,1.6534497737884521,1.787448525428772,6.8456196784973145,25.152475357055664,12.565811157226562,0.0
138 kV Itabo – Palamara,ZITABE_ZPALAE-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Palamara.ElmLne,T.ACERO S1 1C 1xF 450 ACAR-138 kV,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm,Tap 138 kV S/E Móvil,WXSENE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 138 kV S/E Móvil.ElmTerm,0.5139999985694885,1,0.5680000185966492,0.06721463799476624,0.24826891720294952,0.22902832925319672,0.7750848531723022,1.7756376266479492,0.9076317548751831,-5.706546330691437e-17
138 kV Hainamosa – Palamara_b,ZPALAE_ZXVM1E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Palamara_b.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\6.ElmTerm,Tap 1 Villa Mella,WXVM1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Villa Mella.ElmTerm,12.699999809265137,1,0.5680000185966492,1.6588724851608276,6.135404586791992,5.46654748916626,19.31702423095703,43.889007568359375,25.552589416503906,1.2337353572905289e-15
138 kV Palamara – Villa Mella_b,ZVMELE_ZXVM3E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Palamara – Villa Mella_b.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm,Tap 3 Villa Mella,WXVM3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Villa Mella.ElmTerm,1.899999976158142,1,0.5680000185966492,0.24817778170108795,0.9178951978683472,0.817829966545105,2.889948606491089,6.5660719871521,3.8228282928466797,1.8457458049091024e-16
138 kV Embajador – Los Prados,ZEMBAE_ZLPRAE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Embajador – Los Prados.ElmLne,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,WEMBAE(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm,3.5,1,0.6629999876022339,0.40809163451194763,1.5587489604949951,1.6560438871383667,5.318386554718018,13.20207405090332,6.68660831451416,2.914335439641036e-16
138 kV Hainamosa – Los Mina L1,ZHNSAE_ZLMINE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L1.ElmLne,,L6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L6.ElmTerm,E11,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E11.ElmTerm,7.0,1,0.6629999876022339,0.8130534291267395,3.3225271701812744,2.891676187515259,10.601155281066895,24.635265350341797,14.357612609863281,-3.885780586188048e-16
138 kV Hainamosa – Los Mina L2,ZHNSAE_ZLMINE-L2,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L2.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R1.ElmTerm,E12,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E12.ElmTerm,7.0,1,0.6629999876022339,0.8130534291267395,3.3225271701812744,2.891676187515259,10.601155281066895,24.635265350341797,14.357612609863281,6.800116025829084e-16
138 kV Timbeque 2 – Villa Duarte,ZTIM2E_ZVDUAE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Timbeque 2 – Villa Duarte.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm,E4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm,3.430000066757202,1,1.3259999752044678,0.20010361075401306,1.0125480890274048,1.3536306619644165,4.8223652839660645,19.446678161621094,7.35439920425415,-1.904032524289835e-16
138 kV Los Mina – Timbeque 2,ZLMINE_ZTIM2E-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Timbeque 2.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm,R5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R5.ElmTerm,3.390000104904175,1,1.3259999752044678,0.19777004420757294,1.0007399320602417,1.3378448486328125,4.766127586364746,19.21989631652832,7.2686333656311035,-1.8818280849731555e-16
138 kV Itabo TG – UASD,ZITAGE_ZUASDE-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo TG – UASD.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm,20.65999984741211,1,1.3259999752044678,1.2052887678146362,6.098904609680176,8.15335464477539,29.04666519165039,117.13363647460938,44.29792404174805,-1.1468603759674572e-15
138 kV Haina – Matadero L1,ZHAINE_ZMATBE-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Matadero L1.ElmLne,,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm,9.140000343322754,1,0.6629999876022339,1.063235878944397,4.3372907638549805,3.9406232833862305,13.705184936523438,32.195648193359375,18.77959442138672,1.3952727989031597e-15
138 kV Haina – Matadero L2,ZHAINE_ZMATAE-L2,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Matadero L2.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm,9.140000343322754,1,0.6629999876022339,1.063235878944397,4.3372907638549805,3.9406232833862305,13.705184936523438,32.195648193359375,18.77959442138672,-1.2684298532798446e-16
138 kV Herrera – Itabo_b,ZITABE_ZXHE2E-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Itabo_b.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm,Tap 2 Herrera,WXHE2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Herrera.ElmTerm,11.199999809265137,1,0.6629999876022339,1.3028709888458252,5.3148417472839355,4.82877254486084,16.794099807739258,39.45199203491211,23.01219367980957,1.7097434155710937e-15
138 kV Herrera – Itabo_a,ZHERRE_ZXHE2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Itabo_a.ElmLne,,Tap 2 Herrera,WXHE2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Herrera.ElmTerm,WHERRE(8),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHERRE.ElmSubstat\WHERRE(8).ElmTerm,0.019999999552965164,1,0.6629999876022339,0.0023265553172677755,0.009490788914263248,0.008622807450592518,0.029989462345838547,0.07044998556375504,0.04109320044517517,-2.7755574995243454e-19
138 kV Hainamosa – Villa Mella_a,ZHNSAE_ZXVM2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Mella_a.ElmLne,,Tap 2 Villa Mella,WXVM2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Villa Mella.ElmTerm,E16,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm,11.286999702453613,1,0.5680000185966492,1.474306583404541,5.452780723571777,4.858340263366699,17.167814254760742,39.005924224853516,22.709611892700195,1.0964700682979437e-15
138 kV Herrera – Los Prados_b,ZLPRAE_ZXHE3E-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Los Prados_b.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm,Tap 3 Herrera,WXHE3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Herrera.ElmTerm,6.199999809265137,1,0.6629999876022339,0.7212321758270264,2.9421446323394775,2.6730704307556152,9.296732902526855,21.839496612548828,12.738892555236816,9.464650861412986e-16
138 kV Herrera – Los Prados_a,ZHERRE_ZXHE3E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Los Prados_a.ElmLne,,Tap 3 Herrera,WXHE3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Herrera.ElmTerm,WHERRE(7),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHERRE.ElmSubstat\WHERRE(7).ElmTerm,0.019999999552965164,1,0.6629999876022339,0.0023265553172677755,0.009490788914263248,0.008622807450592518,0.029989462345838547,0.07044998556375504,0.04109320044517517,3.0531133011755682e-18
138 kV Itabo – Los Prados_a,ZITABE_ZXHER1-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Los Prados_a.ElmLne,,Tap 1 Herrera,WXHE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Herrera.ElmTerm,7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm,11.199999809265137,1,0.6629999876022339,1.3028709888458252,5.3148417472839355,4.82877254486084,16.794099807739258,39.45199203491211,23.01219367980957,-1.5543122080054396e-16
138 kV El Brisal – Hainamosa_a,ZHNSAE_ZXEBR1-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Hainamosa_a.ElmLne,,E15,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm,Tap 1 El Brisal,WXEBR1,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 El Brisal.ElmTerm,8.529999732971191,1,0.5680000185966492,1.1139369010925293,4.1210198402404785,3.6468873023986816,12.990548133850098,29.480844497680664,17.287885665893555,-9.470202103591054e-16
138 kV César Nicolás Penson – Timbeque 2,ZCNPEE_ZTIM2E-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – Timbeque 2.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - ACCC GDANSK,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\R3.ElmTerm,2.9000000953674316,1,2.0,0.16452930867671967,0.8793427348136902,1.1398144960403442,4.100471019744873,15.859710693359375,6.133143901824951,1.6098234386460362e-16
138 kV César Nicolás Penson – Metro,ZCNPEE_ZMETRE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – Metro.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\ZMETRE.ElmSubstat\1.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\R1.ElmTerm,3.200000047683716,1,1.3259999752044678,0.18668557703495026,0.9446513056755066,1.2628623247146606,4.49899959564209,18.14267349243164,6.8612470626831055,-1.77635686587003e-16
138 kV Embajador – Matadero,ZEMBAE_ZMATAE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Embajador – Matadero.ElmLne,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm,WEMBAE(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm,2.299999952316284,1,0.6629999876022339,0.26817449927330017,1.0243207216262817,1.0882573127746582,3.4949398040771484,8.67564868927002,4.394056797027588,1.9151346115992766e-16
138 kV Matadero – UASD,ZMATBE_ZUASDE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Matadero – UASD.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,R1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\R1.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L2.ElmTerm,3.5,1,1.3259999752044678,0.20418734848499298,1.0332123041152954,1.3812557458877563,4.920780658721924,19.843549728393555,7.504488468170166,-1.942890293094024e-16
138 kV El Brisal – Hainamosa_b,ZEBRIE_ZXEBR1-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Hainamosa_b.ElmLne,,Tap 1 El Brisal,WXEBR1,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 El Brisal.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm,5.807000160217285,1,0.6629999876022339,0.6755154132843018,2.755650758743286,2.5036323070526123,8.707441329956055,20.455154418945312,11.931411743164062,8.864714894927302e-16
138 kV Hainamosa – Villa Duarte_a,ZHNSAE_ZXEBR3-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_a.ElmLne,,E13,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E13.ElmTerm,Tap 4 El Brisal,WXEBR4,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 4 El Brisal.ElmTerm,8.529999732971191,1,0.5680000185966492,1.1139369010925293,4.1210198402404785,3.6468873023986816,12.990548133850098,29.480844497680664,17.287885665893555,2.3675505258977634e-16
138 kV Itabo – Los Prados_b,ZLPRAE_ZXHER1-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Los Prados_b.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm,Tap 1 Herrera,WXHE1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Herrera.ElmTerm,6.199999809265137,1,0.6629999876022339,0.7212321758270264,2.9421446323394775,2.6730704307556152,9.296732902526855,21.839496612548828,12.738892555236816,-8.604228176147167e-17
138 kV Metropolitano – Paraíso,ZMETRE_ZPARAE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Metropolitano – Paraíso.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\ZMETRE.ElmSubstat\2.ElmTerm,WPARAE(6),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZPARAE.ElmSubstat\WPARAE(6).ElmTerm,3.700000047683716,1,1.3259999752044678,0.2158551961183548,1.0922530889511108,1.4601845741271973,5.201968193054199,20.977466583251953,7.933316707611084,-2.0539126220263192e-16
138 kV Matadero – METALDOM,ZMATBE_ZMETAE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Matadero – METALDOM.ElmLne,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm,WMETAE(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm,0.5,1,0.6629999876022339,0.058298803865909576,0.22267842292785645,0.23657768964767456,0.7597694993019104,1.8860105276107788,0.9552297592163086,4.163336342344337e-17
138 kV Haina – Itabo L1,ZHAINE_ZITABE-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Itabo L1.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm,8,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm,2.5,1,0.5680000185966492,0.3265497088432312,1.2077568769454956,1.076092004776001,3.8025639057159424,8.639568328857422,5.0300374031066895,2.42861286636753e-16
138 kV Haina – Itabo L2,ZHAINE_ZITABE-L2,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Itabo L2.ElmLne,,9,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm,2.5,1,0.5680000185966492,0.3265497088432312,1.2077568769454956,1.076092004776001,3.8025639057159424,8.639568328857422,5.0300374031066895,-1.3877787807814457e-16
138 kV Itabo – ItaboTG,ZITABE_ZITAGE-L1,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – ItaboTG.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm,0.20999999344348907,1,1.3259999752044678,0.012196277268230915,0.07424896955490112,0.07668422907590866,0.27664971351623535,0.9750229716300964,0.45471981167793274,2.914335307292138e-17
138 kV Los Mina – Los Mina 6,ZLMI6E_ZLMINE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 6.ElmLne,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,138 kV Los Mina 6,WLMI6E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 6.ElmSite\ZLMI6E.ElmSubstat\138 kV Los Mina 6.ElmTerm,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L3.ElmTerm,0.20999999344348907,1,0.6629999876022339,0.024485496804118156,0.09352493286132812,0.09936262667179108,0.3191031813621521,0.7921243906021118,0.4011964797973633,1.7486012505497318e-17
138 kV Los Mina – Los Mina 5,ZLMI5E_ZLMINE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 5.ElmLne,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm,138 kV Los Mina 5,WLMI5E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\138 kV Los Mina 5.ElmTerm,0.17000000178813934,1,0.6629999876022339,0.019821593537926674,0.07571066170930862,0.08043641597032547,0.2583216428756714,0.641243577003479,0.32477810978889465,1.415534329927295e-17
138 kV El Brisal – Villa Duarte_c,ZVDUAE_ZXEBR2-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_c.ElmLne,,E5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm,Tap 5 El Brisal,WXEBR5,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 5 El Brisal.ElmTerm,2.940000057220459,1,0.5680000185966492,0.3839360773563385,1.4203749895095825,1.2569576501846313,4.477398872375488,10.161041259765625,5.9585442543029785,8.160139389813578e-17
138 kV El Brisal – Villa Duarte_a,ZEBRIE_ZXEBR2-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_a.ElmLne,,Tap 2 El Brisal,WXEBR2,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 El Brisal.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm,5.807000160217285,1,0.6629999876022339,0.6755154132843018,2.755650758743286,2.5036323070526123,8.707441329956055,20.455154418945312,11.931411743164062,-8.058831602344004e-17
138 kV Hainamosa – Villa Duarte_c,ZVDUAE_ZXEBR3-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_c.ElmLne,,E3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm,Tap 3 El Brisal,WXEBR3,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 El Brisal.ElmTerm,2.940000057220459,1,0.5680000185966492,0.3839360773563385,1.4203749895095825,1.2569576501846313,4.477398872375488,10.161041259765625,5.9585442543029785,-3.2640557559254313e-16
