loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
138 kV AES Andrés – AES Andrés Intercon,ZAAINE_ZAANDE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – AES Andrés Intercon.ElmLne,T.ACERO S1/1C/138/2xF - 652 AAAC,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm,16.0,1,1.4600000381469727,0.8137834072113037,5.610408782958984,5.727151393890381,21.031417846679688,74.93228912353516,34.78449249267578,4.440892098500626e-16
138 kV Guerra – La Luisa_a,ZGUERE_ZXCL2E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – La Luisa_a.ElmLne,,Tap 2 CIP La Luisa,WXCL2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 CIP La Luisa.ElmTerm,Terminal(3),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(3).ElmTerm,26.086000442504883,1,1.3259999752044678,1.5198369026184082,8.626378059387207,9.32547664642334,35.714969635009766,131.22549438476562,65.558349609375,-7.240319895550091e-15
138 kV Guerra – SPM 2_a,ZAAINE_ZXCL1E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – SPM 2_a.ElmLne,,Tap 1 CIP La Luisa,WXCL1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 CIP La Luisa.ElmTerm,Terminal(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(2).ElmTerm,26.086000442504883,1,1.3259999752044678,1.5198369026184082,8.626378059387207,9.32547664642334,35.714969635009766,131.22549438476562,65.558349609375,0.0
138 kV Guerra – SPM 2_b,ZSPM2E_ZXCL1E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – SPM 2_b.ElmLne,,Tap 1 CIP La Luisa,WXCL1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 CIP La Luisa.ElmTerm,R6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R6.ElmTerm,30.364999771118164,1,1.3259999752044678,1.7691422700881958,10.041399955749512,10.855175018310547,41.573448181152344,152.7509765625,76.31217193603516,0.0
138 kV Hainamosa – Juan Dolio_c,ZJDOLE_ZXJD2E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_c.ElmLne,,Tap 2 Juan Dolio,WXJD2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Juan Dolio.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm,5.288000106811523,1,1.3259999752044678,0.3080923557281494,1.7486884593963623,1.8904056549072266,7.239927768707275,26.601259231567383,13.289602279663086,0.0
138 kV Boca Chica – Hainamosa_a,ZBCHIE_ZXBC2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – Hainamosa_a.ElmLne,,Tap 2 Boca Chica,WXBC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Boca Chica.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm,5.0,1,1.3259999752044678,0.2913127541542053,1.6534497737884521,1.787448525428772,6.8456196784973145,25.152475357055664,12.565811157226562,-1.3877787807814457e-15
138 kV Hainamosa – Juan Dolio_b,ZXBC1E_ZXJD2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_b.ElmLne,,Tap 1 Boca Chica,WXBC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Boca Chica.ElmTerm,Tap 2 Juan Dolio,WXJD2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Juan Dolio.ElmTerm,20.121999740600586,1,1.3259999752044678,1.1723589897155762,6.6541428565979,7.193408012390137,27.54951286315918,101.22362518310547,50.56985092163086,0.0
138 kV Boca Chica – Hainamosa_b,ZHNSAE_ZXBC2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – Hainamosa_b.ElmLne,,E5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm,Tap 2 Boca Chica,WXBC2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Boca Chica.ElmTerm,27.5,1,1.3259999752044678,1.602220058441162,9.093973159790039,9.83096694946289,37.650909423828125,138.338623046875,69.1119613647461,-7.632783294297951e-15
138 kV Hainamosa – Juan Dolio_a,ZHNSAE_ZXBC1E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_a.ElmLne,,Tap 1 Boca Chica,WXBC1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Boca Chica.ElmTerm,E4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm,27.5,1,1.3259999752044678,1.602220058441162,9.093973159790039,9.83096694946289,37.650909423828125,138.338623046875,69.1119613647461,0.0
138 kV Hainamosa – Palamara_a,ZHNSAE_ZXVM1E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Palamara_a.ElmLne,,Tap 1 Villa Mella,WXVM1E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Villa Mella.ElmTerm,E14,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm,11.286999702453613,1,0.5680000185966492,1.474306583404541,5.452780723571777,4.858340263366699,17.167814254760742,39.005924224853516,22.709611892700195,-6.265543474300646e-16
138 kV AES Interconexión – Guerra L1,ZIAANE_ZGUERE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Interconexión – Guerra L1.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm,Terminal(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(1).ElmTerm,17.836000442504883,1,1.3259999752044678,1.0391708612442017,5.898186206817627,6.376186847686768,24.419694900512695,89.72391510009766,44.824764251708984,-4.950484483744232e-15
138 kV Guerra – Hainamosa L1,ZGUERE_ZHNSAE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Hainamosa L1.ElmLne,,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm,4(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(1).ElmTerm,9.359999656677246,1,1.3259999752044678,0.545337438583374,3.0952577590942383,3.3461036682128906,12.8149995803833,47.08543395996094,23.523197174072266,0.0
138 kV AES Interconexión – Guerra L2,ZIAANE_ZGUERE-L2,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Interconexión – Guerra L2.ElmLne,,Terminal,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm,17.836000442504883,1,1.3259999752044678,1.0391708612442017,5.898186206817627,6.376186847686768,24.419694900512695,89.72391510009766,44.824764251708984,0.0
138 kV Guerra – Hainamosa L2,ZGUERE_ZHNSAE-L2,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Hainamosa L2.ElmLne,,4(2),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(2).ElmTerm,E2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm,9.359999656677246,1,1.3259999752044678,0.545337438583374,3.0952577590942383,3.3461036682128906,12.8149995803833,47.08543395996094,23.523197174072266,-2.597921835271219e-15
138 kV La Isabela – Los Mina,ZLMINE_ZXLI2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV La Isabela – Los Mina.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,L5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L5.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLISAE.ElmSubstat\4.ElmTerm,9.699999809265137,1,1.3259999752044678,0.5658906698226929,2.863474130630493,3.8280513286590576,13.637591361999512,54.99497985839844,20.798154830932617,-5.384581563552891e-16
138 kV Arroyo Hondo – Palamara_b,ZPALAE_ZXPL2F-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – Palamara_b.ElmLne,,Tap Palamara,WXPALE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap Palamara.ElmTerm,7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\7.ElmTerm,6.710000038146973,1,1.3259999752044678,0.3910244405269623,2.218879461288452,2.4027960300445557,9.183341979980469,33.774600982666016,17.1143741607666,-9.311995407285264e-16
138 kV Guerra – La Luisa_b,ZCLUIE_ZXCL2E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – La Luisa_b.ElmLne,,Tap 2 CIP La Luisa,WXCL2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 CIP La Luisa.ElmTerm,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm,1.5579999685287476,1,1.3259999752044678,0.09079226106405258,0.5152032971382141,0.5579070448875427,2.13228702545166,7.84214973449707,3.973799705505371,1.7297274374258848e-16
138 kV Arroyo Hondo – Palamara_a,ZAHO1E_ZXPL2F-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – Palamara_a.ElmLne,,E02,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm,Tap Palamara,WXPALE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap Palamara.ElmTerm,5.690000057220459,1,1.3259999752044678,0.33158406615257263,1.8815834522247314,2.0375423431396484,7.7873640060424805,28.640457153320312,14.512785911560059,-7.896461474404663e-16
138 kV Arroyo Hondo – La Isabela,ZAHO2E_ZXLI1E-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – La Isabela.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,E08,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLISAE.ElmSubstat\1.ElmTerm,3.0,1,1.3259999752044678,0.17423254251480103,1.060699701309204,1.0954890251159668,3.952138662338257,13.928899765014648,6.495997428894043,4.163336342344337e-16
138 kV Los Mina – Los Mina 7,ZLMI7E_ZLMINE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 7.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,138 kV Los Mina 7,WLMI7E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\138 kV Los Mina 7.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm,0.20000000298023224,1,1.3259999752044678,0.011615502648055553,0.07071331143379211,0.07303260266780853,0.2634759247303009,0.9285933375358582,0.4330665171146393,2.7755575615628914e-17
138 kV Los Mina – Villa Duarte,ZLMINE_ZVDUAE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Villa Duarte.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R2.ElmTerm,E1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm,3.0399999618530273,1,1.3259999752044678,0.17735129594802856,0.897418737411499,1.1997191905975342,4.274049282073975,17.23554039001465,6.518184185028076,-1.6875389762544143e-16
138 kV Hainamosa – La Victoria_a,ZHNSAE_ZLVICE-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_a.ElmLne,,Tap 1 La Victoria,WXVI2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,E7,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm,5.559999942779541,1,0.6629999876022339,0.646782398223877,2.638439416885376,2.3971405029296875,8.33707046508789,19.58509635925293,11.423910140991211,8.487655002083498e-16
138 kV César Nicolás Penson – UASD,ZUASDE_ZCNPEE-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – UASD.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L1.ElmTerm,L1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\L1.ElmTerm,3.4000000953674316,1,1.3259999752044678,0.19835342466831207,1.0036920309066772,1.3417912721633911,4.780187129974365,19.27659034729004,7.290074825286865,-1.8873791948023253e-16
138 kV Palamara – Villa Mella_a,ZPALAE_ZXVM3E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Palamara – Villa Mella_a.ElmLne,,Tap 3 Villa Mella,WXVM3E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Villa Mella.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\5.ElmTerm,12.699999809265137,1,0.5680000185966492,1.6588724851608276,6.135404586791992,5.46654748916626,19.31702423095703,43.889007568359375,25.552589416503906,-7.049916100490626e-16
138 kV Itabo – Palamara_a,ZITABE_ZPALAE-L1_a,0,SUR CERCANO,SUR,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Palamara_a.ElmLne,T.ACERO S1 1C 1xF 450 ACAR-138 kV,Tap 138 kV S/E Móvil,WXSENE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 138 kV S/E Móvil.ElmTerm,8,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\8.ElmTerm,22.486000061035156,1,0.5680000185966492,2.940444231033325,10.861041069030762,10.01932144165039,33.90769958496094,77.67896270751953,39.706241607666016,-2.4964474999483906e-15
138 kV Hainamosa – Villa Mella_b,ZVMELE_ZXVM2E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Mella_b.ElmLne,,Tap 2 Villa Mella,WXVM2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Villa Mella.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm,1.899999976158142,1,0.5680000185966492,0.24817778170108795,0.9178951978683472,0.817829966545105,2.889948606491089,6.5660719871521,3.8228282928466797,-1.0547118601590089e-16
138 kV Estrella del Mar 2 – Timbeque 2,ZEMA2E_ZTIM2E-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Estrella del Mar 2 – Timbeque 2.ElmLne,T.ACERO S1(2)/1C/138/2xF/559 AAAC,L3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L3.ElmTerm,Terminal Estrella del Mar 2,WXED2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\EDM 2.ElmSite\Terminal Estrella del Mar 2.ElmTerm,0.22300000488758087,1,1.3259999752044678,0.013028278946876526,0.07372228801250458,0.08323149383068085,0.30228251218795776,1.121050477027893,0.4685368239879608,1.2378986995885736e-17
138 kV El Brisal – Villa Duarte_b,ZVDUAE_ZXEBR2-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_b.ElmLne,T.ACERO S1 1C 1xF 450 ACAR-138 kV,Tap 5 El Brisal,WXEBR5,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 5 El Brisal.ElmTerm,Tap 2 El Brisal,WXEBR2,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 El Brisal.ElmTerm,0.2999999523162842,1,0.5680000185966492,0.03923032805323601,0.1449040174484253,0.13367410004138947,0.4523840844631195,1.036364197731018,0.5297460556030273,-3.3306685444798776e-17
138 kV Hainamosa – Villa Duarte_b,ZXEBR3_ZXEBR4-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_b.ElmLne,T.ACERO S1 1C 1xF 450 ACAR-138 kV,Tap 4 El Brisal,WXEBR4,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 4 El Brisal.ElmTerm,Tap 3 El Brisal,WXEBR3,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 El Brisal.ElmTerm,0.4499998092651367,1,0.5680000185966492,0.05884547531604767,0.21735596656799316,0.20051109790802002,0.6785759329795837,1.5545458793640137,0.7946189045906067,-4.996001493230836e-17
138 kV Hainamosa – Los Mina L3,ZHNSAE_ZLMINE-L3,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L3.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,L4,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L4.ElmTerm,E8,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E8.ElmTerm,9.369999885559082,1,1.3259999752044678,0.5466387271881104,2.766057014465332,3.6978187561035156,13.173632621765137,53.12401580810547,20.090587615966797,-5.201394806841387e-16
138 kV Guerra – Mirasol L1,ZGUERE_ZMIRAS-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L1.ElmLne,,4(7),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(7).ElmTerm,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\6.ElmTerm,4.900000095367432,1,2.744999885559082,0.11771150678396225,1.4452617168426514,0.9662644863128662,5.443910121917725,27.535503387451172,13.618435859680176,8.160139654511374e-16
138 kV Boca Chica – SIBA,ZBCHIE_ZSIBAE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SIBA.ElmLne,P.TUBULAR TVS-1/1C/138/3xF - 559 AAAC,6,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\6.ElmTerm,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\SIBA.ElmSite\ZSIBAE.ElmSubstat\R2.ElmTerm,0.3449999988079071,1,1.9889999628067017,0.01346796378493309,0.08529139310121536,0.12949326634407043,0.46849456429481506,2.3363354206085205,0.7880802750587463,1.53210776868876e-16
138 kV Guerra – Mirasol L2,ZGUERE_ZMIRAE-L2,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L2.ElmLne,,4(6),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(6).ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\5.ElmTerm,4.900000095367432,1,2.744999885559082,0.11771150678396225,1.4452617168426514,0.9662644863128662,5.443910121917725,27.535503387451172,13.618435859680176,9.52016222440248e-16
138 kV Dajao – Hainamosa_a,ZDAJOE_ZHNSAE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_a.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\3.ElmTerm,Tap 2 La Victoria,WXVIUE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,3.677999973297119,1,0.6629999876022339,0.4278535544872284,1.7453560829162598,1.5857343673706055,5.51506233215332,12.937728881835938,6.554640769958496,3.0625503235427775e-16
138 kV Dajao – Hainamosa_b,ZDAJOE_ZHNSAE-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_b.ElmLne,,Tap 2 La Victoria,WXVIUE,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,E9(1),,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm,5.559999942779541,1,0.6629999876022339,0.646782398223877,2.638439416885376,2.3971405029296875,8.33707046508789,19.58509635925293,11.423910140991211,-7.716049941735499e-17
138 kV AES Andrés – ENADOM,ZAANDE_ZENADE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – ENADOM.ElmLne,138 kV XLPE 300 mm^2,5,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\5.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\1.ElmTerm,0.8320000171661377,1,0.462799996137619,0.06892985850572586,0.07908480614423752,0.06887836754322052,0.07433602958917618,50.181640625,50.181640625,0.0
138 kV Mirasol – Mata de Palma 2 L1,ZMPAL2_ZMIRAS_E_L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L1.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mata de Palma 2.ElmSite\ZMPAL2.ElmSubstat\L2.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\2.ElmTerm,20.815000534057617,1,2.744999885559082,0.5000336766242981,6.139412879943848,4.104651927947998,23.125507354736328,116.96969604492188,57.85055923461914,4.044126195897188e-15
138 kV Mirasol – Mata de Palma 2 L2,ZMPAL2_ZMIRAS_E_L2,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L2.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mata de Palma 2.ElmSite\ZMPAL2.ElmSubstat\R2.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\3.ElmTerm,20.815000534057617,1,2.744999885559082,0.5000336766242981,6.139412879943848,4.104651927947998,23.125507354736328,116.96969604492188,57.85055923461914,3.466393821695236e-15
138 kV Hainamosa – La Victoria_b,ZHNSAE_ZLVICE-L1_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,2,,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\La Victoria.ElmSite\ZLVICE.ElmSubstat\2.ElmTerm,Tap 1 La Victoria,WXVI2E,138.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,6.630000114440918,1,0.6629999876022339,0.7712531685829163,3.1461966037750244,2.8584609031677246,9.941507339477539,23.32168197631836,11.815462112426758,5.520583820542001e-16
69 kV CZFI Santiago – SAJOMA_b,ZIPROF_ZZSANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Art Piel Favoritos,WXAPFF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap CZF Santiago,WXCZFF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,2.306999921798706,1,0.3799999952316284,0.7087804079055786,1.0930683612823486,1.6395705938339233,3.571251392364502,8.182777404785156,4.463630199432373,-1.2806422154946795e-16
69 kV CZFI Santiago – SAJOMA_d,ZFOCHF_ZXOC2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_d.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Ochoa,WXOC2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,1.75,1,0.3799999952316284,0.5377529263496399,0.8133717775344849,1.2066537141799927,2.7701265811920166,6.368233680725098,3.255716562271118,-2.42861286636753e-17
69 kV Imbert 2 – Navarrete_d,ZNAVAF_ZXNAVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_d.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\3.ElmTerm,Tap 69 kV Navarrete 2,WXNA2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Navarrete 2.ElmTerm,1.0,1,0.6629999876022339,0.1166103333234787,0.4323347508907318,0.5200738310813904,1.5065363645553589,3.873249053955078,2.0279479026794434,7.632783294297951e-17
69 kV Navarrete – ZF Esperanza_e,ZXESPF_ZZESPF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_e.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Esperanza,WXESPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,69 kV ZF Esperanza(1),WZESPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Esperanza(1).ElmTerm,1.2100000381469727,1,0.3569999933242798,0.3177585303783417,0.5733041763305664,0.805949330329895,1.8730882406234741,4.347492218017578,2.357598304748535,2.0150548532221302e-16
69 kV Derivación Cruce de Esperanza,ZCESPF_ZXESPF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cruce de Esperanza.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Cruce de Esperanza,WCESPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cruce de Esperanza.ElmTerm,Tap Esperanza,WXESPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,0.20999999344348907,1,0.3569999933242798,0.0551481693983078,0.09949906915426254,0.13987550139427185,0.32508140802383423,0.7545233964920044,0.4091699421405792,3.4972025010994635e-17
69 kV Navarrete – ZF Esperanza_b,ZXABIF_ZXPORF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Portela Pasta Linda,WXPORF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,Tap Arroz Bisonó,WXABIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0.6499999761581421,1,0.3569999933242798,0.17069672048091888,0.30797329545021057,0.43294796347618103,1.00620436668396,2.3354296684265137,1.266478419303894,1.0824674093048582e-16
69 kV Navarrete – ZF Esperanza_d,ZXBDEF_WXESPF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_d.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Brazo Derecho,WXBDEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,Tap Esperanza,WXESPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,4.890000343322754,1,0.3569999933242798,1.2841646671295166,2.3169071674346924,3.25710129737854,7.569753646850586,17.569618225097656,9.527814865112305,8.143486457372763e-16
69 kV Navarrete – ZF Esperanza_c,ZXABIF_ZXBDEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Arroz Bisonó,WXABIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,Tap Brazo Derecho,WXBDEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,7.0,1,0.3569999933242798,1.8382723331451416,3.3166356086730957,4.6625165939331055,10.836047172546387,25.150781631469727,13.638998031616211,1.1657341758564144e-15
69 kV CZFI Santiago – SAJOMA_f,ZACIBF_ZPIMCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_f.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Acero Cibao,WXACIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,Tap PIMCO,WXPMCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,3.619999885559082,1,0.3799999952316284,1.1123802661895752,1.6825175285339355,2.496049404144287,5.7302045822143555,13.17314624786377,6.734681606292725,-5.023759027610156e-17
69 kV Navarrete – ZF Santiago_c,ZQUINF_ZXEBQF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Acueducto Quiniga,WXEBQF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,Tap Quinigua,WXQUIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0.5199999809265137,1,0.6629999876022339,0.060604970902204514,0.22180579602718353,0.2724834680557251,0.7875596880912781,2.041995048522949,1.0652152299880981,-1.4432898790731443e-17
69 kV Derivación F Ochoa Las Lavas,ZFOLVF_ZXOLVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación F Ochoa Las Lavas.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Ochoa Las Lavas,WXOLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,69 kV Ferretería Ochoa Las Lavas,WFOLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa Las Lavas.ElmTerm,0.949999988079071,1,0.3569999933242798,0.24947981536388397,0.4501148462295532,0.6327701210975647,1.4706063270568848,3.413320302963257,1.8510068655014038,1.5820677571512889e-16
69 kV Navarrete – ZF Santiago_b,ZQUINF_ZXOLVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_b.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Ochoa Las Lavas,WXOLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,Tap Quinigua,WXQUIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,6.010000228881836,1,0.5680000185966492,0.7876125574111938,2.6492607593536377,3.212428331375122,9.105213165283203,22.820974349975586,12.06153392791748,0.0
69 kV Derivación Portela Pasta Linda,ZPPLIF_ZXPORF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Portela Pasta Linda.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Portela Pasta Linda,WXPORF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,69 kV Portela Pastas Linda,WPPLIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Portela Pastas Linda.ElmTerm,0.4000000059604645,1,0.3569999933242798,0.10504413396120071,0.18952204287052155,0.2664295434951782,0.6192026734352112,1.4371875524520874,0.7793713212013245,6.661338412448735e-17
69 kV Navarrete – ZF Esperanza_a,ZNAVAF_ZXPORF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\2.ElmTerm,Tap Portela Pasta Linda,WXPORF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,0.7599999904632568,1,0.3569999933242798,0.19958385825157166,0.3600918650627136,0.5062161087989807,1.1764850616455078,2.730656147003174,1.480805516242981,1.2656542321908107e-16
69 kV Derivación Imbert,ZIMBEF_ZXIMBF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Imbert.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Imbert,WIMBEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert.ElmTerm,Tap Imbert,WXIMBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,1.350000023841858,1,0.3569999933242798,0.3545241057872772,0.6396371126174927,0.8994458317756653,2.0889763832092285,4.852100849151611,2.677072525024414,-7.494005548568705e-17
69 kV CZFI Santiago – SAJOMA_g,ZPIMCF_ZSJMAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_g.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV San José de las Matas,WSJMAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV San José de las Matas.ElmTerm,Tap PIMCO,WXPMCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,28.0,1,0.3799999952316284,8.602449417114258,13.266542434692383,19.89942741394043,43.34418869018555,99.31415557861328,54.17496871948242,-1.5543122344752192e-15
69 kV Sosúa 2 – Sabaneta de Yásica_d,ZCABAF_ZSOSUF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Sosúa,WXSOSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,Tap Cabarete,WXCBRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,12.880000114440918,1,0.6629999876022339,1.5011385679244995,5.493959426879883,6.749206066131592,19.507247924804688,50.57864761352539,26.384563446044922,-3.5749181710567396e-16
69 kV Derivación Hosp Metropilitano Stgo,ZHMSAF_ZXHMSF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hosp Metropilitano Stgo.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Hospital Metropolitano Santiago,WXHMSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,69 kV Hospital Metropolitano Santiago,WHMSAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Metropolitano Santiago.ElmTerm,0.14000000059604645,1,0.3799999952316284,0.043020233511924744,0.06506974250078201,0.09653230011463165,0.22161012887954712,0.5094587206840515,0.260457307100296,-1.94289030136583e-18
69 kV Derivación Pto Plata Electricidad,ZPPELF_ZXPPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pto Plata Electricidad.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Puerto Plata Electricidad,WPPELF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata Electricidad.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,0.05000000074505806,1,0.6629999876022339,0.0058305165730416775,0.02161673828959465,0.02600369229912758,0.0753268226981163,0.19366244971752167,0.10139739513397217,3.816391729867037e-18
69 kV Derivación Aero de Puerto Plata,ZAPPLF_ZXAPPF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Aero de Puerto Plata.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Aeropuerto de Puerto Plata,WXAPPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,69 kV Aeropuerto de Puerto Plata,WAPPLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Aeropuerto de Puerto Plata.ElmTerm,0.23999999463558197,1,0.3569999933242798,0.06302648037672043,0.11371321976184845,0.15985772013664246,0.37152162194252014,0.8623124957084656,0.4676227867603302,3.996802716596996e-17
69 kV Derivación Acueducto Sosúa,ZAISOF_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Sosúa.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Acueducto de Sosúa,WXASOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,69 kV Acueducto INAPA Sosúa,WAISOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto INAPA Sosúa.ElmTerm,13.710000038146973,1,0.3569999933242798,3.6003878116607666,6.495867729187012,9.131872177124023,21.223173141479492,49.25960159301758,26.71295166015625,2.2831737094339407e-15
69 kV Derivación ZF de Gurabo,ZXZGUF_ZZGURF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF de Gurabo.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap ZF Gurabo,WXZGUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,69 kV ZF de Gurabo,WZGURF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF de Gurabo.ElmTerm,4.389999866485596,1,0.3569999933242798,1.1528593301773071,2.0800042152404785,2.9240639209747314,6.795749187469482,15.77313232421875,8.553600311279297,7.310818659508303e-16
69 kV Derivación Pastas Princesa,ZPPRIF_ZXPPRF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pastas Princesa.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Pastas Princesa,WPPRIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pastas Princesa.ElmTerm,Tap Pastas Princesa,WXPPRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,0.23000000417232513,1,0.3569999933242798,0.060400404036045074,0.10897520929574966,0.1532389223575592,0.3558996915817261,0.8266541957855225,0.45609384775161743,-1.2767565014799872e-17
