loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Derivación E León Jiménez_a,ZXLICF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Licey,WXLICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Molinos del Valle,WXMVCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,1.3700000047683716,1,0.3569999933242798,0.3597763180732727,0.6491132378578186,0.9127709269523621,2.119924306869507,4.923983573913574,2.7167327404022217,-7.605027745152102e-17
69 kV Canabacoa – Playa Dorada_c,ZDPEDF_ZXZGUF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_c.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap ZF Gurabo,WXZGUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,Tap Don Pedro,WXDPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,3.5899999141693115,1,0.3569999933242798,0.9427714943885803,1.7009608745574951,2.391859531402588,5.555129528045654,12.902993202209473,7.119029521942139,-1.9928502815565527e-16
69 kV Canabacoa – Unión Médica_c,ZUMEDF_ZVOLGF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Villa Olga,WXVOLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Unión Médica,WUMEDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,0.7599999904632568,1,0.3569999933242798,0.19958385825157166,0.3600918650627136,0.5062161087989807,1.1764850616455078,2.730656147003174,1.480805516242981,1.2656542321908107e-16
69 kV Derivación E León Jiménez_d,ZELJIF_ZXPPRF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_d.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Pastas Princesa,WXPPRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,69 kV E León Jiménez,WELJIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV E León Jiménez.ElmTerm,2.450000047683716,1,0.3569999933242798,0.6433956027030945,1.160822868347168,1.6323275566101074,3.7911055088043213,8.8056640625,4.858390808105469,-1.3600232316355964e-16
69 kV Derivación E León Jiménez_b,ZMVCIF_ZZLICF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Molinos del Valle,WXMVCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,Tap ZF Licey,WXZLIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0.23999999463558197,1,0.3569999933242798,0.06302651017904282,0.11371325701475143,0.1599014699459076,0.37137356400489807,0.8625956177711487,0.47592398524284363,-1.3322675997716858e-17
69 kV Canabacoa – Playa Dorada_b,ZDPEDF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Licey,WXLICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Don Pedro,WXDPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,2.940000057220459,1,0.3569999933242798,0.7720747590065002,1.3929874897003174,1.9587931632995605,4.549326419830322,10.566797256469727,5.830069065093994,-1.6320278779627156e-16
69 kV Sosúa 2 – Sabaneta de Yásica_e,ZCABAF_ZSYASF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cabarete,WXCBRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,69 kV Sabaneta de Yásica,WSYASF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sabaneta de Yásica.ElmTerm,10.5,1,0.6629999876022339,1.2237542867660522,4.478771209716797,5.502070426940918,15.902647972106934,41.23259353637695,21.5091552734375,-2.914335439641036e-16
69 kV Sosúa 2 – Sabaneta de Yásica_c,ZSOSUF_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Acueducto de Sosúa,WXASOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,Tap Sosúa,WXSOSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,3.25,1,0.6629999876022339,0.3787810802459717,1.3862862586975098,1.703021764755249,4.922248363494873,12.762469291687012,6.657595634460449,-9.020562075079397e-17
69 kV Playa Dorada – Sosúa 2_b,ZXAPPF_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Aeropuerto de Puerto Plata,WXAPPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,Tap 1 Sosúa 2,WXSO1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,2.7899999618530273,1,0.6629999876022339,0.32516899704933167,1.1900734901428223,1.4619786739349365,4.225560665130615,10.95608901977539,5.71528959274292,-7.743805490881348e-17
69 kV Playa Dorada – Sosúa 2_a,ZPDORF_ZXAPPF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\1.ElmTerm,Tap Aeropuerto de Puerto Plata,WXAPPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,11.829999923706055,1,0.6629999876022339,1.378763198852539,5.046082019805908,6.198998928070068,17.916982650756836,46.455387115478516,24.2336483001709,-3.283484574153077e-16
69 kV Derivación Caribbean Ind Park,ZCIPAF_ZXCCIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Caribbean Ind Park.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,Tap Parque Industrial,WXPICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Caribbean Ind Park,WCIPAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Caribbean Ind Park.ElmTerm,0.5199999809265137,1,0.26499998569488525,0.2167414128780365,0.2555622458457947,0.4266371726989746,0.8138262629508972,1.797727346420288,1.0091279745101929,-3.608224697682861e-17
69 kV Derivación Maimón,ZMAIMF_ZXMAIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Maimón.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Maimón,WXMAIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,69 kV Maimón,WMAIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Maimón.ElmTerm,0.28999999165534973,1,0.3799999952316284,0.08909682929515839,0.13740351796150208,0.20615407824516296,0.44874307513237,1.028944730758667,0.570988655090332,3.2196466787687254e-17
69 kV SFM – El Chivo_b,ZECHIF_ZXECHF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap El Chivo,WXECHF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,69 kV El Chivo,WECHIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\69 kV El Chivo.ElmTerm,1.409999966621399,1,0.6629999876022339,0.16433271765708923,0.6014349460601807,0.738849401473999,2.135498523712158,5.536948204040527,2.8883721828460693,-3.913536069159448e-17
69 kV Derivación Grupo Ramos SFM,ZGRSFF_ZXGRSF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Grupo Ramos SFM.ElmLne,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,69 kV Grupo Ramos SFM,WGRSFF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Grupo Ramos SFM.ElmTerm,Tap Grupo Ramos,WXGRSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,0.3100000023841858,1,0.3799999952316284,0.09511981159448624,0.14164841175079346,0.2178090512752533,0.4923577904701233,1.1372257471084595,0.5800044536590576,-3.441691402807765e-17
69 kV Derivación CODAL,ZCODAF_ZXCDLF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CODAL.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap CODAL,WXCDLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,69 kV CODAL,WCODAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCODAF.ElmSubstat\69 kV CODAL.ElmTerm,0.20000000298023224,1,0.3799999952316284,0.061446093022823334,0.09476105123758316,0.14217522740364075,0.3094779849052429,0.7096171379089355,0.3937852680683136,2.2204460823375376e-17
69 kV Pimentel – SFM_b,ZXCDLF_ZXGRSF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Grupo Ramos,WXGRSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,Tap CODAL,WXCDLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,3.319999933242798,1,0.6629999876022339,0.3871462941169739,1.4353513717651367,1.7266451120376587,5.0017008781433105,12.859186172485352,6.732786655426025,2.5340840854706553e-16
69 kV Pimentel – SFM_c,ZXECHF_ZXGRSF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_c.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,4,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\4.ElmTerm,Tap Grupo Ramos,WXGRSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,5.420000076293945,1,0.6629999876022339,0.632337212562561,2.2943594455718994,2.7040185928344727,8.354708671569824,21.59757423400879,10.551518440246582,0.0
69 kV Pimentel – Abanico_a,ZPIMEF_ZXPIMF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 CU,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\3.ElmTerm,Tap Pimentel,WXPIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,2.4000000953674316,1,0.47999998927116394,0.45492109656333923,1.1371251344680786,1.423670768737793,3.713728427886963,8.515405654907227,4.725423336029053,2.664535364979494e-16
69 kV Pimentel – Abanico_b,ZAPERF_ZXPI2F-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Pimentel,WXPIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,69 kV Abanico PER,WAPERF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Abanico PER.ElmTerm,18.43000030517578,1,0.6629999876022339,2.1491284370422363,7.967929840087891,9.5849609375,27.765466690063477,71.38397979736328,37.37508010864258,1.4067220373720777e-15
69 kV Hatillo – Pimentel_b,ZCOTUF_ZPIMEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Cotuí,WXCOTF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 2,WXTC2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,4.0,1,0.3799999952316284,1.2289214134216309,1.895220398902893,2.842775344848633,6.1920270919799805,14.187737464904785,7.73928165435791,-2.220446049250313e-16
69 kV Hatillo – Pimentel_a,ZCOTUF_ZHATIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Cotuí,WXCOTF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 3,WXTC3F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,0.10000000149011612,1,0.3799999952316284,0.03072303533554077,0.047380510717630386,0.0710693821310997,0.154800683259964,0.3546934425830841,0.19348204135894775,-5.551115205843844e-18
69 kV Bonao 2 – Hatillo_e,ZLLAGF_ZXCORF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap CORMIDOM,WXCORF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap Las Lagunas,WXLLAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,10.300000190734863,1,0.6629999876022339,1.2004446983337402,4.393461227416992,5.397268772125244,15.599740982055664,40.44721221923828,21.099456787109375,-2.8588243413493373e-16
69 kV Bonao 2 – Hatillo_d,ZXCORF_ZXMAIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Maimón,WXMAIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,Tap CORMIDOM,WXCORF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,3.09999942779541,1,0.6629999876022339,0.3612988293170929,1.3223036527633667,1.624420404434204,4.695066928863525,12.173430442810059,6.350320816040039,-8.604226852658187e-17
69 kV Bonao 2 – Hatillo_c,ZXMAIF_ZXLCBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap La Cumbre Bonao,WXLCBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap Maimón,WXMAIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,8.420000076293945,1,0.6629999876022339,0.981334388256073,3.591547966003418,4.412136554718018,12.752409934997559,33.064613342285156,17.248294830322266,-2.337019488011778e-16
69 kV Derivación La Cumbre Bonao_a,ZXRARF_ZXLCBF-L1,0,SUR CERCANO,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap La Cumbre Bonao,WXLCBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap 69 kV Rancho Arriba,WXRARF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rancho Arriba.ElmTerm,1.1200000047683716,1,0.3799999952316284,0.34409812092781067,0.5306618809700012,0.796181321144104,1.7330766916275024,3.97385573387146,2.20519757270813,1.2434497928741312e-16
69 kV Nagua 2 – Payita,ZNAGUF_ZPAYIF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Payita,WPAYIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPAYIF.ElmSubstat\69 kV Payita.ElmTerm,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2F.ElmSubstat\3.ElmTerm,23.06999969482422,1,0.6629999876022339,2.6902003288269043,9.973962783813477,11.998103141784668,34.755794525146484,89.35585021972656,46.78475570678711,1.760883029761572e-15
69 kV La Vega – Constanza_a,ZLVEGF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_a.ElmLne,T.ACERO S1/69/1xF-559.5 MCM,6,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\6.ElmTerm,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,17.700000762939453,1,0.6629999876022339,2.0528955459594727,8.805978775024414,7.497124195098877,25.84280776977539,58.95390319824219,33.127655029296875,-7.369105643586832e-16
69 kV La Vega – Constanza_e,ZCONSF_ZTIREF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_e.ElmLne,P.MADERA/69 TH-1G- 2/0 AAAC,69 kV Constanza,WCONSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Constanza.ElmTerm,Tap Tireo,WXTIRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,6.210000038146973,1,0.2849999964237213,3.032902240753174,3.25766658782959,5.942741394042969,8.070878028869629,19.907712936401367,13.975831031799316,-2.585432016826599e-16
69 kV Canabacoa – La Vega Generadora_d,ZGVEGF_ZZLVEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF La Vega,WXZLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,R3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R3.ElmTerm,0.75,1,0.5999999642372131,0.08741102367639542,0.31991222500801086,0.39300501346588135,1.1359034776687622,2.9451851844787598,1.5363682508468628,-2.0816681711721685e-17
69 kV Canabacoa – La Vega Generadora_c,ZXCTAF_ZZLVEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF La Vega,WXZLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,Tap La Penda,WXLPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,10.399999618530273,1,0.5999999642372131,1.2120994329452515,4.436115741729736,5.449669361114502,15.75119400024414,40.839900970458984,21.304306030273438,-2.8865797581462886e-16
69 kV Canabacoa – La Vega Generadora_b,ZXCTAF_ZZLVEF-L1_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap La Penda,WXLPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,Tap Cruce Tavera,WXCTAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,2.270000457763672,1,0.5999999642372131,0.26456406712532043,0.9682678580284119,1.1894954442977905,3.438001871109009,8.914095878601074,4.650075435638428,-6.300516935297184e-17
69 kV La Vega – Constanza_b,ZPBAJF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_b.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,Tap Paso Bajito,WXPBAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,4.559999942779541,1,0.36000001430511475,1.376299500465393,2.3915529251098633,3.512993097305298,5.925891876220703,14.618224143981934,10.262445449829102,-1.898481414460665e-16
69 kV La Vega – SFM_a,ZLVEGF_ZLVPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\2.ElmTerm,Tap La Vega Per,WXLVPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,2.180000066757202,1,0.6629999876022339,0.25407472252845764,0.9298782348632812,1.1423345804214478,3.3016927242279053,8.56067180633545,4.465710639953613,-6.05071566949556e-17
69 kV Derivación Bonao,ZBONAF_ZBPERF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao.ElmLne,P.MADERA TP-1G/69 /1xF - 1/0 CU,Tap Bonao,WXBONF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,69 kV Bonao,WBONAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao.ElmTerm,2.5199999809265137,1,0.3100000023841858,0.9565256237983704,1.2613619565963745,1.9746510982513428,3.9634945392608643,8.4360990524292,4.810562610626221,0.0
69 kV ZF Dos Ríos – Bonao PER_b,ZBPERF_ZXBPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Dos Ríos – Bonao PER_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Bonao Per,WXBPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,Tap Bonao,WXBONF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,2.130000114440918,1,0.3799999952316284,0.6544008851051331,1.0092052221298218,1.5141663551330566,3.295940637588501,7.557422637939453,4.193813323974609,2.3647751695065255e-16
69 kV Derivación ZF Dos Ríos,ZXBPEF_ZXRINF-L1,1,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Dos Ríos.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Las Marías,WXLMAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,Tap Bonao Per,WXBPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,0.38999998569488525,1,0.6629999876022339,0.04545373097062111,0.16635434329509735,0.20436260104179382,0.5906697511672974,1.531496286392212,0.798911452293396,-1.0824674093048582e-17
69 kV La Vega – Constanza_c,ZERIOF_ZPBAJF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_c.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Paso Bajito,WXPBAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,Tap El Río,WXERIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,11.34000015258789,1,0.36000001430511475,3.4226396083831787,5.947414875030518,8.736259460449219,14.736757278442383,36.353214263916016,25.52108383178711,-4.721223475745949e-16
69 kV La Vega – Cervecería Vegana,ZCVEGF_ZLVEGF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Cervecería Vegana.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,69 kV Cervecería Vegana,WCVEGF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cervecería Vegana.ElmTerm,4,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\4.ElmTerm,1.059999942779541,1,0.26499998569488525,0.44181904196739197,0.5209538340568542,0.8696834444999695,1.6589535474777222,3.664597988128662,2.0570685863494873,-7.355227141094968e-17
69 kV Derivación Moca,ZMOCAF_ZXCTAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Moca.ElmLne,P.MADERA/69 TH-1G- 559.5 AAAC,Tap Cruce Tavera,WXCTAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,69 kV Moca,WMOCAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Moca.ElmTerm,9.1899995803833,1,0.6629999876022339,1.0682785511016846,4.280516624450684,5.01655912399292,11.815381050109863,33.01409912109375,20.98926544189453,-6.376843074174269e-16
69 kV Derivación Rincón,ZRINCF_ZRNUEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón.ElmLne,P.MADERA/69 TH-1G- 4/0 ACSR,Tap 69 kV Rincón,WXRICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,69 kV Rincón,WRINCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\ZRINCF.ElmSubstat\69 kV Rincón.ElmTerm,0.22499999403953552,1,0.3569999933242798,0.05917501449584961,0.1140577495098114,0.16460396349430084,0.2884494662284851,0.7570046186447144,0.5236479043960571,1.8735012217060537e-17
69 kV Derivación Fantino_a,ZRNUEF_ZXRINF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_a.ElmLne,P.MADERA/69 TH-1G- 4/0 ACSR,Tap 69 kV Rincón,WXRICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón,WXRINF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,3.5,1,0.3569999933242798,0.9205002188682556,1.7742316722869873,2.5605063438415527,4.486991882324219,11.775628089904785,8.145634651184082,2.914335439641036e-16
69 kV Derivación Hospital Juan Bosch,ZHJBOF_ZXHJBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hospital Juan Bosch.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Hospital Juan Bosch,WXHJBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,69 kV Hospital Juan Bosch,WHJBOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Juan Bosch.ElmTerm,0.20000000298023224,1,0.3799999952316284,0.06145747750997543,0.0929567739367485,0.13790328800678253,0.316585898399353,0.7277981638908386,0.3720818758010864,-2.775557602921922e-18
69 kV Bonao 2 – La Vega_d,ZXHJBF_ZXICNF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Hospital Juan Bosch,WXHJBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap 69 kV INDAL,WXIDAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,1.5700000524520874,1,0.6629999876022339,0.18298040330410004,0.6696829199790955,0.8226905465126038,2.377824544906616,6.165254592895508,3.2161309719085693,-4.357625517237527e-17
69 kV Bonao 2 – La Vega_e,ZLVEGF_ZXICNF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV INDAL,WXIDAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,5,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\5.ElmTerm,6.179999828338623,1,0.6629999876022339,0.7202668190002441,2.6360766887664795,3.238361358642578,9.359844207763672,24.268325805664062,12.659673690795898,-1.7152945254002636e-16
69 kV Bonao 2 – La Vega_c,ZXHJBF_ZXRINF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Hospital Juan Bosch,WXHJBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap Rincón,WXRINF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,12.0,1,0.6629999876022339,1.3985763788223267,5.118595600128174,6.288080215454102,18.174455642700195,47.122962951660156,24.581892013549805,-3.3306690738754696e-16
69 kV ZF Dos Ríos – Bonao PER_a,ZZDRIF_ZXBPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Dos Ríos – Bonao PER_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WDRIOF(3),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(3).ElmTerm,Tap Bonao Per,WXBPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,2.5999999046325684,1,0.6629999876022339,0.30302485823631287,1.109028935432434,1.3624173402786255,3.937798500061035,10.209975242614746,5.326076507568359,-7.216449395365721e-17
69 kV La Vega – SFM_b,ZXLVPF_ZXACAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_b.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap La Vega Per,WXLVPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap Acueducto Hermanas Mirabal,WXAHMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,11.649999618530273,1,0.3799999952316284,3.572273015975952,5.312118053436279,8.056587219238281,18.644121170043945,42.985557556152344,20.673376083374023,-8.083811398051921e-16
69 kV Derivación Acueducto Hnas Mirabal,ZAHMIF_ZXAHMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Hnas Mirabal.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Acueducto Hermanas Mirabal,WXAHMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,69 kV Acueducto Hermanas Mirabal,WAHMIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Hermanas Mirabal.ElmTerm,2.5799999237060547,1,0.3799999952316284,0.7926545739173889,1.2224175930023193,1.8340604305267334,3.9922659397125244,9.154060363769531,5.079829692840576,2.864375318829609e-16
69 kV La Vega – SFM_c,ZXAHMF_ZXCENF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_c.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap CENOVI,WXCENF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,Tap Acueducto Hermanas Mirabal,WXAHMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,8.550000190734863,1,0.3799999952316284,2.621711254119873,3.8985931873321533,5.912774562835693,13.683026313781738,31.547344207763672,15.172307968139648,-5.93275428784068e-16
69 kV Derivación CENOVI,ZCENOF_ZXCENF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CENOVI.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV CENOVI,WCENOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CENOVI.ElmTerm,Tap CENOVI,WXCENF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,1.5399999618530273,1,0.3799999952316284,0.4731349050998688,0.7296600937843323,1.0947492122650146,2.3829803466796875,5.464051723480225,3.032146453857422,1.7097434155710937e-16
69 kV La Vega – Constanza_d,ZERIOF_ZTIREF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_d.ElmLne,P.MADERA/69 TH-1G- 2/0 AAAC,Tap El Río,WXERIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,Tap Tireo,WXTIRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,9.329999923706055,1,0.2849999964237213,4.5566792488098145,4.894368648529053,8.928466796875,12.125811576843262,29.909656524658203,20.99750518798828,-3.884392775643531e-16
69 kV Derivación Jarabacoa,ZJARAF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jarabacoa.ElmLne,P.MADERA/69 TH-1G- 4/0 AAAC,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,69 kV Jarabacoa,WJARAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Jarabacoa.ElmTerm,0.6000000238418579,1,0.3799999952316284,0.18457205593585968,0.30415400862693787,0.4657159447669983,0.7691986560821533,1.994394302368164,1.3847756385803223,6.661338412448735e-17
69 kV Imbert 2 – Puerto Plata 2_b,ZPPL2F_ZXIM2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_b.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap 1 69 kV Imbert 2,WXIM2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\3.ElmTerm,20.719999313354492,1,0.5680000185966492,2.715363025665283,9.133557319641113,11.075126647949219,31.391014099121094,78.67729949951172,41.58319091796875,0.0
69 kV Pimentel – SFM_a,ZPIMEF_ZXCDLF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap CODAL,WXCDLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\1.ElmTerm,15.9399995803833,1,0.6629999876022339,1.8587687015533447,6.891415596008301,8.289976119995117,24.014188766479492,61.739585876464844,32.32548904418945,1.216665631700105e-15
69 kV Canabacoa – Playa Dorada_e,ZPDORF_ZXPGAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_e.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\3.ElmTerm,Tap Pedro García,WXPGAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,15.0,1,0.3569999933242798,3.9391567707061768,7.107079029083252,9.993842124938965,23.21084976196289,53.912227630615234,29.745250701904297,-8.326672684688674e-16
69 kV Derivación E León Jiménez_c,ZXPPRF_ZZLICF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_c.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap ZF Licey,WXZLIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,Tap Pastas Princesa,WXPPRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,2.0899999141693115,1,0.3569999933242798,0.5488558411598206,0.9902529716491699,1.3924752473831177,3.2340447902679443,7.511770248413086,4.144504547119141,-1.1601830130876853e-16
69 kV Derivación Acueducto Quinigua,ZAQUIF_ZXEBQF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Quinigua.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Acueducto Quinigua,WAQUIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Quinigua.ElmTerm,Tap Acueducto Quiniga,WXEBQF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,2.4200000762939453,1,0.3569999933242798,0.6355172991752625,1.1466087102890015,1.612339973449707,3.7446837425231934,8.697839736938477,4.798900604248047,-1.3433699021480868e-16
69 kV Canabacoa – Playa Dorada_d,ZXPGAF_ZXZGUF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_d.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Pedro García,WXPGAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,Tap ZF Gurabo,WXZGUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,29.220001220703125,1,0.3569999933242798,7.673477649688721,13.844590187072754,19.468006134033203,45.21473693847656,105.02102661132812,57.943748474121094,-1.6220359067399895e-15
69 kV Derivación Pedro García,ZPGARF_ZXPGAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pedro García.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Pedro García,WXPGAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,69 kV Pedro García,WPGARF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pedro García.ElmTerm,0.30000001192092896,1,0.3569999933242798,0.07878313958644867,0.14214158058166504,0.19987685978412628,0.46421700716018677,1.0782445669174194,0.5949050188064575,-1.6653346031121838e-17
69 kV Canabacoa – Playa Dorada_a,ZCANBF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,L3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L3.ElmTerm,Tap Licey,WXLICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,3.700000047683716,1,0.3569999933242798,0.9716587066650391,1.7530795335769653,2.4651477336883545,5.725342750549316,13.29835033416748,7.337162017822266,-2.0539126220263192e-16
69 kV Nagua 2 – Nagua,ZNAG2F_ZNAGUF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Nagua.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WNAGUF(5),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(5).ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2F.ElmSubstat\2.ElmTerm,0.41999998688697815,1,0.6629999876022339,0.04895016923546791,0.17915083467960358,0.22008280456066132,0.6361058950424194,1.649303674697876,0.86036616563797,-1.1657341394604674e-17
69 kV Bonao 2 – Pinalito,ZBON2F_ZPINAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Pinalito.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WPINAF(1),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Pinalito.ElmSite\ZPINAF.ElmSubstat\WPINAF(1).ElmTerm,F6,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F6.ElmTerm,22.549999237060547,1,0.6629999876022339,2.6281578540802,9.618693351745605,11.816349983215332,34.152828216552734,88.5519027709961,46.1934700012207,-6.258882089566083e-16
69 kV Bonao 2 – Hatillo_a,ZBON2F_ZXB21F-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,F5,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F5.ElmTerm,Tap Bonao 2,WXB21F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,5.5,1,0.6629999876022339,0.6410141587257385,2.346022844314575,2.8820366859436035,8.32995891571045,21.598024368286133,11.266700744628906,-1.5265566588595902e-16
