loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Bonao 2 – Hatillo_b,ZXB21F_ZXLCBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Bonao 2,WXB21F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,Tap La Cumbre Bonao,WXLCBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,7.119999885559082,1,0.6629999876022339,0.8298219442367554,3.0370333194732666,3.7309274673461914,10.783510208129883,27.959625244140625,14.58525562286377,-1.976196952069043e-16
69 kV Bonao 2 – Río Blanco,ZBON2F_ZRBLAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Río Blanco.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WRBLAF(1),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Río Blanco.ElmSite\ZRBLAF.ElmSubstat\WRBLAF(1).ElmTerm,F4,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F4.ElmTerm,14.899999618530273,1,0.6629999876022339,1.7365655899047852,6.355589389801025,7.807699680328369,22.566614151000977,58.51101303100586,30.52251434326172,-4.1355806608495897e-16
69 kV Bonao 2 – ZF Dos Ríos,ZBON2F_ZZDRIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – ZF Dos Ríos.ElmLne,P.MADERA TP-IG 50 P/69 2C/F- 559 AAAC,WDRIOF(2),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(2).ElmTerm,F3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F3.ElmTerm,1.100000023841858,1,1.3259999752044678,0.06450733542442322,0.36622491478919983,0.5127118825912476,1.5630120038986206,5.455051422119141,2.527845621109009,9.159340482553133e-17
69 kV Canabacoa – Cementos Cibao_a,ZCANBF_ZXPICF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_a.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,L4,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L4.ElmTerm,Tap Troquelados Dominicanos,WXTROF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,0.5799999833106995,1,0.26499998569488525,0.24175004661083221,0.2850502133369446,0.47586455941200256,0.9077293276786804,2.005157470703125,1.125565767288208,-4.0245582657428454e-17
69 kV Canabacoa – Cementos Cibao_b,ZXPICF_ZXTROF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_b.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,Tap Troquelados Dominicanos,WXTROF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,Tap Parque Industrial,WXPICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,1.7899999618530273,1,0.26499998569488525,0.7460906505584717,0.8797239065170288,1.4686164855957031,2.801440477371216,6.188331127166748,3.473728895187378,-1.2420619823296143e-16
69 kV Canabacoa – Unión Médica_a,ZCANBF_ZXHMSF-L1,0,,,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap 69 kV Provisional Villa Olga,WXPVOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Provisional Villa Olga.ElmTerm,Tap Hospital Metropolitano Santiago,WXHMSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,2.700000047683716,1,0.3569999933242798,0.7090479135513306,1.2792737483978271,1.7983993291854858,4.1796183586120605,9.70101547241211,5.260756492614746,4.496403461490121e-16
69 kV Canabacoa – La Vega Generadora_a,ZCANAF_ZXCTAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cruce Tavera,WXCTAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,R3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\R3.ElmTerm,10.149999618530273,1,0.5999999642372131,1.182962417602539,4.329478740692139,5.318667888641357,15.372559547424316,39.85817337036133,20.79218292236328,-2.8171908191072163e-16
69 kV Navarrete – ZF Santiago_e,ZZPISF_ZZSANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_e.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\3.ElmTerm,Tap ZF Pisano,WXZPIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,5.730000019073486,1,0.6629999876022339,0.6681771874427795,2.477278232574463,2.98002290725708,8.632453918457031,22.193716049194336,11.62014102935791,4.3735847429294313e-16
69 kV Bonao 2 – Hatillo_f,ZHATIF_ZLLAGF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_f.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,4,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\4.ElmTerm,Tap Las Lagunas,WXLLAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,25.0,1,0.6589999794960022,2.948261022567749,10.963545799255371,13.039403915405273,37.80316162109375,96.865234375,51.63554763793945,-3.469446951953614e-16
69 kV Derivación Arroz Bisonó,ZABISF_ZXABIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Arroz Bisonó.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Arturo Bisonó,WABISF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Arturo Bisonó.ElmTerm,Tap Arroz Bisonó,WXABIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0.3499999940395355,1,0.3569999933242798,0.0919136181473732,0.1658317893743515,0.23312583565711975,0.5418023467063904,1.2575390338897705,0.6819499135017395,5.828670614584276e-17
69 kV Derivación CORMIDOM,ZCORMF_ZXCORF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap CORMIDOM,WXCORF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap CORMIDOM 2,WXCO2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,2.4030001163482666,1,0.3799999952316284,0.7382748126983643,1.1385540962219238,1.708235502243042,3.7183780670166016,8.526049613952637,4.731330394744873,2.6678660573467756e-16
69 kV Derivación Brazo Derecho,ZBDERF_ZXBDEF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Brazo Derecho.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Brazo Derecho,WXBDEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,69 kV Brazo Derecho,WBDERF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Brazo Derecho.ElmSite\69 kV Brazo Derecho.ElmTerm,1.4199999570846558,1,0.6629999876022339,0.1655866652727127,0.6139153242111206,0.7385048270225525,2.1392815113067627,5.50001335144043,2.879685878753662,1.0838552198493752e-16
69 kV Derivación INDAL,WIDALF_WXIDAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDAL.ElmLne,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,69 kV INDAL,WIDALF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDAL.ElmTerm,Tap 69 kV INDAL,WXIDAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,0.18000000715255737,1,0.6629999876022339,0.02097531035542488,0.07613711804151535,0.08840307593345642,0.2788381278514862,0.7168701887130737,0.3398038446903229,9.992007618673103e-18
69 kV Imbert 2 – Luperón,ZIMB2F_ZLUPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Luperón.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\3.ElmTerm,69 kV Luperón,WLUPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Luperón.ElmTerm,24.187000274658203,1,0.6629999876022339,2.8204541206359863,10.456880569458008,12.579025268554688,36.438594818115234,93.6822738647461,49.04997634887695,1.8461413428256905e-15
69 kV Puerto Plata – Puerto Plata 2,ZPPLAF_WXZPPF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata – Puerto Plata 2.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\1.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\2.ElmTerm,3.4000000953674316,1,0.6629999876022339,0.3964751362800598,1.4699381589889526,1.7682510614395142,5.122223854064941,13.169046401977539,6.895022869110107,2.595146425940422e-16
69 kV Derivación La Vega Per_a,ZLVPEF_ZXLVPF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_a.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap La Vega Per,WXLVPF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap La Vega PER C1,WXVPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,0.019999999552965164,1,0.3799999952316284,0.006132657639682293,0.009119516238570213,0.01383105106651783,0.03200707584619522,0.07379495352506638,0.03549077734351158,-1.3877786980633844e-18
69 kV Derivación Fantino_c,ZRNUEF_ZFANTF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Rincón Nueva,WXRNUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,69 kV Fantino,WFANTF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Fantino.ElmTerm,12.699999809265137,1,0.6629999876022339,1.4801599979400635,5.417180061340332,6.6548848152160645,19.234630584716797,49.871803283691406,26.01583480834961,-3.524958050245313e-16
69 kV CZFI Santiago – SAJOMA_e,ZACIBF_ZFOCHF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_e.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Ferretería Ochoa,WXFOCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,Tap Acero Cibao,WXACIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,1.600000023841858,1,0.6629999876022339,0.18657653033733368,0.6917356252670288,0.8321181535720825,2.4104583263397217,6.197198390960693,3.2447166442871094,1.2212453535574518e-16
69 kV Derivación Troquelados Dominicanos,ZTROQF_ZXTROF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Troquelados Dominicanos.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,Tap Troquelados Dominicanos,WXTROF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,69 kV Troquelados Dominicanos(1),WTROQF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Troquelados Dominicanos(1).ElmTerm,0.10244999825954437,1,0.26499998569488525,0.04270222783088684,0.05035068094730377,0.08405572921037674,0.16033942997455597,0.35418686270713806,0.19881762564182281,-7.108896890579739e-18
69 kV Canabacoa – Cementos Cibao_c,ZCCIBF_ZXCCIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Parque Industrial,WXPICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Cementos Cibao,WCCIBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cementos Cibao.ElmTerm,3.4000000953674316,1,0.3799999952316284,1.0445832014083862,1.6109373569488525,2.4163591861724854,5.263223171234131,12.059576988220215,6.578389644622803,-1.8873791948023253e-16
69 kV Imbert 2 – Navarrete_e,ZNAVAF_ZXNAVF-L1_a,0,,,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_e.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap 69 kV Navarrete 2,WXNA2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Navarrete 2.ElmTerm,Tap Navarrete,WXNAVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,3.3289999961853027,1,0.3569999933242798,0.8742297887802124,1.5772972106933594,2.217359781265259,5.153314590454102,11.960992813110352,6.486318111419678,5.543898402415176e-16
69 kV La Vega – SFM_d,ZSFMAF_ZZSFRF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_d.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap CENOVI,WXCENF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\1.ElmTerm,12.770000457763672,1,0.3799999952316284,3.9157021045684814,5.822811126708984,8.83112621307373,20.436519622802734,47.118080139160156,22.66086196899414,-8.860967832926886e-16
69 kV SFM – El Chivo_a,ZSFMAF_ZXECHF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap El Chivo,WXECHF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\2.ElmTerm,1.7799999713897705,1,0.6629999876022339,0.20756638050079346,0.7695558667182922,0.9257314205169678,2.6816346645355225,6.894382953643799,3.6097471714019775,1.3586354210910794e-16
69 kV Derivación Envases Antillanos,ZEANTF_ZXEANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Envases Antillanos.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Envases Antillanos,WXEANF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,69 kV Envases Antillanos,WEANTF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Envases Antillanos.ElmTerm,0.0010659999679774046,1,0.3799999952316284,0.0003275075287092477,0.0005050761974416673,0.0007575995987281203,0.001650175079703331,0.0037810318171977997,0.0020625183824449778,-5.917488543490971e-20
69 kV  Derivación Ferretería Ochoa,ZFOCHF_ZXFOCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV  Derivación Ferretería Ochoa.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Ferretería Ochoa,WFOCHF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,0.5,1,0.3569999933242798,0.13130517303943634,0.23690254986286163,0.3330368995666504,0.7740033864974976,1.796484351158142,0.9742141366004944,8.326672684688674e-17
69 kV Derivación Acero Cibao,ZACIBF_ZXACIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acero Cibao.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Acero Cibao,WACIBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acero Cibao.ElmTerm,Tap Acero Cibao,WXACIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,0.018279999494552612,1,0.3569999933242798,0.0048005166463553905,0.00866115652024746,0.012175829149782658,0.028297562152147293,0.06567946821451187,0.035617269575595856,3.04423144934828e-18
69 kV Derivación PIMCO,ZPIMCF_ZXPMCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación PIMCO.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV PIMCO,WPIMCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV PIMCO.ElmTerm,Tap PIMCO,WXPMCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0.018279999494552612,1,0.3569999933242798,0.0048005166463553905,0.00866115652024746,0.012175829149782658,0.028297562152147293,0.06567946821451187,0.035617269575595856,3.04423144934828e-18
69 kV Derivación ZF Pisano,ZZPISF_ZXZPIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Pisano.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap ZF Pisano,WXZPIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,69 kV ZF Pisano,WZPISF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Pisano.ElmTerm,0.007619999814778566,1,0.3569999933242798,0.0020010906737297773,0.003610394662246108,0.005075482651591301,0.011795811355113983,0.027378421276807785,0.014847023412585258,1.268984912150383e-18
69 kV Derivación Quinigua,ZQUINF_ZXQUIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Quinigua.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Quinigua,WQUINF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Quinigua.ElmTerm,Tap Quinigua,WXQUIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0.00914399977773428,1,0.3569999933242798,0.002401309786364436,0.0043324753642082214,0.006092246156185865,0.014149333350360394,0.03286489471793175,0.018132703378796577,-5.075939545203956e-19
69 kV Derivación Cotuí,ZCOTUF_ZXCOTF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cotuí.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Cotuí,WXCOTF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,69 kV Cotuí,WCOTUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cotuí.ElmTerm,0.014999999664723873,1,0.3799999952316284,0.00460845697671175,0.007107078563421965,0.010663142427802086,0.02321084775030613,0.05322128161787987,0.02953389473259449,1.6653344997146072e-18
69 kV Derivación INDUVECA,ZINDUF_ZXINDF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDUVECA.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap INDUVECA,WXINDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,69 kV INDUVECA,WINDUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDUVECA.ElmTerm,0.003656999906525016,1,0.3569999933242798,0.0009603663929738104,0.0017327057430520654,0.0024364986456930637,0.005658804904669523,0.013143801130354404,0.007251891773194075,-2.030042748638059e-19
69 kV Derivación ZF La Vega,ZZLVEF_ZXZLVF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF La Vega.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV ZF La Vega,WZLVEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF La Vega.ElmTerm,Tap ZF La Vega,WXZLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,0.14000000059604645,1,0.3799999952316284,0.043012265115976334,0.06633273512125015,0.099522665143013,0.2166345864534378,0.4967319667339325,0.27564969658851624,1.554312241092664e-17
69 kV Derivación Jimenoa,ZJIMEF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jimenoa.ElmLne,T.ACERO S1/69/1xF-559.5 MCM,69 kV Jimenoa,WJIMEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Jimenoa.ElmSite\69 kV Jimenoa.ElmTerm,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,0.0010000000474974513,1,0.6629999876022339,0.00011598280252655968,0.000497512926813215,0.0004235663509462029,0.001460045576095581,0.0033307289704680443,0.0018716190243139863,-4.163336378533489e-20
69 kV Derivación Paso Bajito,ZPBAJF_ZXPBAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Paso Bajito.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Paso Bajito,WXPBAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,69 kV Paso Bajito,WPBAJF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Paso Bajito.ElmTerm,0.0030479999259114265,1,0.36000001430511475,0.0009199475171044469,0.0015985643258318305,0.0023481585085392,0.003960990812629461,0.009771128185093403,0.006859635002911091,-1.268984886300989e-19
69 kV Derivación El Río,ZERIOF_ZXERIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación El Río.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,69 kV El Río,WERIOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV El Río.ElmTerm,Tap El Río,WXERIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,0.012190000154078007,1,0.36000001430511475,0.0036791865713894367,0.006393208634108305,0.009391093626618385,0.015841364860534668,0.03907810524106026,0.02743403986096382,-5.075107194712574e-19
69 kV Derivación Tireo,ZTIREF_ZXTIRF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Tireo.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Tireo,WXTIRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,69 kV Tireo,WTIREF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tireo.ElmTerm,0.0030479999259114265,1,0.36000001430511475,0.0009199475171044469,0.0015985643258318305,0.0023481585085392,0.003960990812629461,0.009771128185093403,0.006859635002911091,-1.268984886300989e-19
69 kV ZF Dos Ríos – Bonao PER_c,ZBPERF_ZXBONF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Dos Ríos – Bonao PER_c.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV Bonao PER,WBPERF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\69 kV Bonao PER.ElmTerm,Tap Bonao,WXBONF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,1.5,1,0.3799999952316284,0.4608456790447235,0.7107079029083252,1.0663142204284668,2.321084976196289,5.3221282958984375,2.9533896446228027,1.6653345369377348e-16
69 kV Derivación Sosúa,ZSOSUF_ZXSOSF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Sosúa.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Sosúa,WSOSUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa.ElmTerm,Tap Sosúa,WXSOSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,0.00457199988886714,1,0.6629999876022339,0.000532857549842447,0.001950184814631939,0.0023957586381584406,0.006924467161297798,0.017953848466277122,0.00936570018529892,-1.268984886300989e-19
69 kV Derivación Cabarete,ZCABAF_ZXCBRF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cabarete.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Cabarete,WCABAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cabarete.ElmTerm,Tap Cabarete,WXCBRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,0.00457199988886714,1,0.6629999876022339,0.000532857549842447,0.001950184814631939,0.0023957586381584406,0.006924467161297798,0.017953848466277122,0.00936570018529892,-1.268984886300989e-19
69 kV Derivación Don Pedro,ZDPEDF_ZXDPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Don Pedro.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV Don Pedro,WDPEDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Don Pedro.ElmTerm,Tap Don Pedro,WXDPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0.005499999970197678,1,0.3799999952316284,0.0016897674649953842,0.0026059290394186974,0.0039098188281059265,0.008510644547641277,0.01951446942985058,0.010829094797372818,6.106226602351136e-19
69 kV Derivación Molinos Valle Cibao,ZMVCIF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Molinos Valle Cibao.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Molinos Valle Cibao,WMVCIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Molinos Valle Cibao.ElmTerm,Tap Molinos del Valle,WXMVCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,0.0010659999679774046,1,0.3569999933242798,0.0002799427311401814,0.0005050763720646501,0.0007102290401235223,0.0016495175659656525,0.0038313623517751694,0.0021138957235962152,-5.917488543490971e-20
69 kV Derivación ZF Licey,ZZLICF_ZXZLIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Licey.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV ZF Licey,WZLICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Licey.ElmTerm,Tap ZF Licey,WXZLIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0.0010659999679774046,1,0.3569999933242798,0.0002799427311401814,0.0005050763720646501,0.0007102290401235223,0.0016495175659656525,0.0038313623517751694,0.0021138957235962152,-5.917488543490971e-20
69 kV Derivación Villa Olga,ZVOLGF_ZXVOLF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Villa Olga.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Villa Olga,WXVOLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Villa Olga,WVOLGF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Villa Olga.ElmTerm,0.015239999629557133,1,0.3569999933242798,0.004002181347459555,0.007220789324492216,0.010150965303182602,0.023591622710227966,0.05475684255361557,0.029694046825170517,2.537969824300766e-18
69 kV Navarrete – ZF Santiago_a,ZNAVAF_ZXNADF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_a.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\1.ElmTerm,Tap Ochoa Las Lavas,WXOLVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,7.099999904632568,1,0.5680000185966492,0.9304574131965637,3.12974214553833,3.795048236846924,10.756573677062988,26.959884643554688,14.249066352844238,0.0
69 kV Playa Dorada – Puerto Plata_b,ZPPLAF_ZXPPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\3.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,7.409999847412109,1,0.6629999876022339,0.8640825152397156,3.2036004066467285,3.8537468910217285,11.163434028625488,28.700775146484375,15.027093887329102,5.655892039909956e-16
69 kV Playa Dorada – Puerto Plata_a,ZPDORF_ZXPPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Puerto Plata Electricidad,WXPPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\2.ElmTerm,0.30999991297721863,1,0.6629999876022339,0.03614919260144234,0.1340237408876419,0.16122284531593323,0.46702614426612854,1.2007068395614624,0.6286636590957642,2.366162219044879e-17
69 kV Derivación Baltimore Domincana_b,ZBALDF_ZXEANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV Baltimore Dominicana,WBALDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Baltimore Dominicana.ElmTerm,Tap Envases Antillanos,WXEANF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,1.809999942779541,1,0.3799999952316284,0.5560868978500366,0.8575872182846069,1.2863558530807495,2.801892042160034,6.41995096206665,3.5020246505737305,-1.0047518055220311e-16
69 kV Derivación Art Piel Favoritos,ZAPFAF_ZXOC2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Art Piel Favoritos.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV Art Piel Favoritos,WAPFAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Art Piel Favoritos.ElmTerm,Tap Ochoa,WXOC2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,0.28999999165534973,1,0.3799999952316284,0.089096799492836,0.1374034732580185,0.2061012089252472,0.44892194867134094,1.0286109447479248,0.5610978603363037,-1.6098233393843627e-17
69 kV CZFI Santiago – SAJOMA_c,ZXAPFF_ZXOC2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Ochoa,WXOC2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Art Piel Favoritos,WXAPFF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,1.1100000143051147,1,0.3799999952316284,0.3410256803035736,0.5259236693382263,0.7888701558113098,1.718287467956543,3.9370970726013184,2.147650718688965,-6.161737866078958e-17
69 kV Derivación Baltimore Domincana_a,ZXAPFF_ZXEANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Art Piel Favoritos,WXAPFF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Envases Antillanos,WXEANF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,1.4600000381469727,1,0.3799999952316284,0.4485563039779663,0.691755473613739,1.037613034248352,2.260089874267578,5.178524017333984,2.8248376846313477,-8.10462829152188e-17
69 kV Canabacoa – Unión Médica_b,ZVOLGF_ZXHMSF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Villa Olga,WXVOLF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,Tap Hospital Metropolitano Santiago,WXHMSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,3.549999952316284,1,0.3569999933242798,0.9322667121887207,1.6820080280303955,2.3645620346069336,5.495423793792725,12.75503921508789,6.9169206619262695,5.911937394370722e-16
69 kV Navarrete – ZF Santiago_d,ZXEBQF_ZZPISF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_d.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap ZF Pisano,WXZPIF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,Tap Acueducto Quiniga,WXEBQF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,1.9800000190734863,1,0.6629999876022339,0.2308884561061859,0.856022834777832,1.029746174812317,2.9829421043395996,7.669033050537109,4.015336990356445,1.5112911399165976e-16
69 kV La Vega – La Vega Generadora_a,ZLVEGF_ZXINDF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap INDUVECA,WXINDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1.ElmTerm,1.590000033378601,1,0.6629999876022339,0.18531136214733124,0.678213894367218,0.8331706523895264,2.4081153869628906,6.24379301071167,3.257100820541382,-4.413136615529226e-17
69 kV La Vega – La Vega Generadora_b,ZLVGBF_ZXINDF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap INDUVECA,WXINDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,R1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R1.ElmTerm,2.240000009536743,1,0.6629999876022339,0.26106759905815125,0.9554711580276489,1.1737749576568604,3.3925650119781494,8.796286582946777,4.588619709014893,-6.217248964370656e-17
69 kV Derivación La Penda,ZLPENF_ZXLPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Penda.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap La Penda,WXLPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,69 kV La Penda,WLPENF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Penda.ElmTerm,0.07558999955654144,1,0.6629999876022339,0.008809865452349186,0.03224288672208786,0.03960966691374779,0.11448392271995544,0.29683539271354675,0.1548454314470291,-2.098043948476942e-18
69 kV Imbert 2 – Puerto Plata 2_a,ZIMB2F_ZXIM2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\1.ElmTerm,Tap 1 69 kV Imbert 2,WXIM2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,0.25999999046325684,1,0.6629999876022339,0.03031868487596512,0.11240702867507935,0.13521918654441833,0.3916994333267212,1.0070446729660034,0.5272664427757263,1.9845235837255734e-17
69 kV Imbert 2 – Navarrete_c,ZXIMBF_ZXNAVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_c.ElmLne,,Tap Imbert,WXIMBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,Tap Navarrete,WXNAVF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,21.0,1,0.5680000185966492,2.7430176734924316,10.145157814025879,9.039173126220703,31.94153594970703,72.57237243652344,42.252315521240234,2.040034807748725e-15
69 kV Derivación CORMIDOM_a,ZCORMF_ZXCORF-L1_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV CORMIDOM,WCORMF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM.ElmTerm,Tap CORMIDOM 2,WXCO2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0.04699999839067459,1,0.3799999952316284,0.014439830556511879,0.02226884663105011,0.0334111787378788,0.07272732257843018,0.16676001250743866,0.09253953397274017,5.2180480370672234e-18
69 kV Hatillo – Pimentel_d,ZCOTUF_ZHATIF-L1_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cotuí 3,WXTC3F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\1.ElmTerm,6.800000190734863,1,0.6629999876022339,0.7925266027450562,2.9005374908447266,3.5632455348968506,10.298858642578125,26.703014373779297,13.929738998413086,-1.8873791948023253e-16
69 kV Hatillo – Pimentel_c,ZXTC2F_ZPIMEF-L1_b,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cotuí 2,WXTC2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\2.ElmTerm,12.899999618530273,1,0.6629999876022339,1.503469467163086,5.502490043640137,6.75968599319458,19.537538528442383,50.65718460083008,26.425533294677734,-3.5804691485370114e-16
69 kV Bonao 2 – FALCONDO,ZBON2F_ZFALCF-L1_a,1,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – FALCONDO.ElmLne,,WFALCF(2),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(2).ElmTerm,F7,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F7.ElmTerm,3.0,1,0.5680000185966492,0.39185965061187744,1.4493082761764526,1.291310429573059,4.563076496124268,10.36748218536377,6.036044597625732,-1.6653345369377348e-16
69 kV CZF Santiago – ZF Santiago,ZCZFSF_ZZSANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZF Santiago – ZF Santiago.ElmLne,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\1.ElmTerm,5(1),,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\5(1).ElmTerm,0.016499999910593033,1,1.3259999752044678,0.0009695792105048895,0.004609560128301382,0.0072763580828905106,0.02305896207690239,0.09976184368133545,0.038545671850442886,-3.663735961410682e-18
