loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV CZFI Santiago – SAJOMA_a,ZCZFSF_ZXCZFF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_a.ElmLne,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\2.ElmTerm,Tap CZF Santiago,WXCZFF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,0.028999999165534973,1,0.6629999876022339,0.003383353818207979,0.012276091612875462,0.014467994682490826,0.04470231384038925,0.11555896699428558,0.05645646154880524,0.0
69 kV Derivación CORMIDOM 2,ZCOR2F_ZXCO2F-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM 2.ElmLne,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,69 kV CORMIDOM 2,WCOR2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM 2.ElmTerm,Tap CORMIDOM 2,WXCO2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0.0949999988079071,1,0.6629999876022339,0.01107030175626278,0.040183477103710175,0.04665717855095863,0.14716455340385437,0.37834811210632324,0.1793408989906311,5.2735593007950446e-18
69 kV Derivación Fantino_b,ZXRICF_ZXRNUF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_b.ElmLne,P.MADERA/69 TH-1G- 4/0 ACSR,Tap 69 kV Rincón,WXRICF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón Nueva,WXRNUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,0.27000001072883606,1,0.3569999933242798,0.07101002335548401,0.13686931133270264,0.1975247710943222,0.34613940119743347,0.908405601978302,0.6283775568008423,2.2482017969195094e-17
69 kV Derivación Rincón Nueva,ZXRNUF_ZRNUEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón Nueva.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Rincón Nueva,WRNUEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Rincón Nueva.ElmTerm,Tap Rincón Nueva,WXRNUF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,0.029999999329447746,1,0.6629999876022339,0.003496440825983882,0.012796488590538502,0.015720199793577194,0.04543613642454147,0.11780740320682526,0.06145472824573517,-8.326672498573036e-19
69 kV Imbert 2 – Navarrete_a,ZIMB2F_ZXIM3F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 2 69 kV Imbert 2,WXIM3F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\2.ElmTerm,0.25999999046325684,1,0.6629999876022339,0.03031868487596512,0.11240702867507935,0.13521918654441833,0.3916994333267212,1.0070446729660034,0.5272664427757263,1.9845235837255734e-17
69 kV Imbert 2 – Navarrete_b,ZXIM3F_ZXIMBF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_b.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap 2 69 kV Imbert 2,WXIM3F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,Tap Imbert,WXIMBF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,0.2800000011920929,1,0.5680000185966492,0.03669409453868866,0.12342645227909088,0.14966388046741486,0.42420291900634766,1.0632067918777466,0.5619350075721741,0.0
69 kV Sosúa 2 – Sabaneta de Yásica_b,ZXSO2F_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 2 Sosúa 2,WXSO2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,Tap Acueducto de Sosúa,WXASOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,1.5199999809265137,1,0.6629999876022339,0.17715300619602203,0.6483554244041443,0.7964901328086853,2.3020975589752197,5.968908786773682,3.113706350326538,-4.2188474406360357e-17
69 kV Playa Dorada – Sosúa 2_c,ZXSO1F_ZSOSU2-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 1 Sosúa 2,WXSO1F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,69 kV Sosúa 2,WSOS2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\69 kV Sosúa 2.ElmTerm,0.20000000298023224,1,0.6629999876022339,0.023309605196118355,0.08530993014574051,0.10480134189128876,0.3029075860977173,0.7853827476501465,0.4096981883049011,-5.551115205843844e-18
69 kV Sosúa 2 – Sabaneta de Yásica_a,ZXSO2F_ZSOSU2-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\3.ElmTerm,Tap 2 Sosúa 2,WXSO2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,0.20000000298023224,1,0.6629999876022339,0.023309605196118355,0.08530993014574051,0.10480134189128876,0.3029075860977173,0.7853827476501465,0.4096981883049011,-5.551115205843844e-18
69 kV Derivación La Cumbre Bonao_b,ZLCBOF_ZXRARF-L1,0,SUR CERCANO,SUR,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap 69 kV Rancho Arriba,WXRARF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rancho Arriba.ElmTerm,69 kV La Cumbre Bonao,WLCBOF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Cumbre Bonao.ElmTerm,19.17999839782715,1,0.3799999952316284,5.892679691314697,9.087584495544434,13.634603500366211,29.678936004638672,68.05227661132812,37.76400375366211,2.1294075833541313e-15
69 kV Derivación La Vega Per_b,ZLVPEF_ZXLVPF-L1_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_b.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap La Vega PER C1,WXVPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,69 kV La Vega PER,WLVPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega PER.ElmTerm,0.004999999888241291,1,0.3799999952316284,0.0015331644099205732,0.0022798790596425533,0.0034577627666294575,0.008001768961548805,0.018448738381266594,0.008872694335877895,-3.469446745158461e-19
69 kV Derivación La Vega PER C1,ZXVPEF_ZXVP2F-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega PER C1.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,69 kV Tap La Vega PER C1_a,WXVP2F,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tap La Vega PER C1_a.ElmTerm,Tap La Vega PER C1,WXVPEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,0.004000000189989805,1,0.3799999952316284,0.0012265315745025873,0.0018239032942801714,0.002766210353001952,0.006401415914297104,0.01475899200886488,0.007098155561834574,-2.775557758018287e-19
69 kV Derivación Plaza Santiago Center_a,ZUMEDF_WXPSCF_F_L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Unión Médica,WUMEDF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,Tap Plaza Santiago Center,WXPSCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,1.0,1,0.6629999876022339,0.11654803156852722,0.42654964327812195,0.5240066647529602,1.5145379304885864,3.9269137382507324,2.0484910011291504,-2.7755575615628914e-17
69 kV Bonao 2 – La Vega_b,ZXLMAF_ZXRINF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Rincón,WXRINF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,Tap Las Marías,WXLMAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,22.0,1,0.6629999876022339,2.564056634902954,9.3840913772583,11.528146743774414,33.3198356628418,86.39209747314453,45.066802978515625,-6.106226635438361e-16
69 kV Bonao 2 – La Vega_a,ZBON2F_ZXLMAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,F2,,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F2.ElmTerm,Tap Las Marías,WXLMAF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,4.099999904632568,1,0.6629999876022339,0.4778468906879425,1.7488534450531006,2.1484274864196777,6.2096052169799805,16.100345611572266,8.398813247680664,-1.1379785737710059e-16
69 kV Derivación Plaza Santiago Center_b,ZPSCEN_WXPSCF_F_L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_b.ElmLne,69 kV Cu Santiago Center,Tap Plaza Santiago Center,WXPSCF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,69 kV Plaza Santiago Center,WPSCEF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Plaza Santiago Center.ElmTerm,0.11299999803304672,1,0.5350000262260437,0.011864167638123035,0.015912245959043503,0.025490999221801758,0.010315929539501667,8.73862075805664,8.73862075805664,0.0
69 kV Derivación Rancho Arriba,ZRARRI_ZXRARR_F_L1,0,SUR CERCANO,SUR,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rancho Arriba.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV Rancho Arriba,WRARRF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Rancho Arriba.ElmTerm,Tap 69 kV Rancho Arriba,WXRARF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rancho Arriba.ElmTerm,23.5,1,0.3799999952316284,7.219915866851807,11.13442325592041,16.705589294433594,36.36366271972656,83.38001251220703,46.269771575927734,2.609024107869118e-15
69 kV Derivación BC Constanza,ZCONSF_ZXCONF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación BC Constanza.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 AAAC,69 kV Constanza,WCONSF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Constanza.ElmTerm,Tap 69 kV BC Constanza,WXCONF,69.0,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV BC Constanza.ElmTerm,0.02500000037252903,1,0.2849999964237213,0.012200010940432549,0.012286647222936153,0.0222911536693573,0.03912626579403877,0.0853482186794281,0.04817356541752815,1.0408341269451149e-18
