loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Derivación Río Chavón,ZRCHAF_ZXCHAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Río Chavón.ElmLne,Tap Chavón,WXCHAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Chavón.ElmTerm,69 kV Río Chavón,WRCHAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Río Chavón.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.029999999329447746,1,0.3569999933242798,0.019407976418733597,0.007860386744141579,0.04801061376929283,0.013679273426532745,0.053579334169626236,0.11219258606433868,-1.6653344997146072e-18
69 kV La Romana – Rancho Peligro_b,ZGUAYF_ZXBLEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV La Romana – Rancho Peligro_b.ElmLne,Tap Batey Lechuga,WXBLEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Batey Lechuga.ElmTerm,Tap Guaymate,WXGYMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Guaymate.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 AAAC,12.550000190734863,1,0.2849999964237213,11.19015884399414,6.124405384063721,19.64138412475586,6.1678972244262695,24.183130264282227,42.84480667114258,5.22498732140038e-16
69 kV La Romana – Rancho Peligro_a,ZLROMF_ZXBLEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV La Romana – Rancho Peligro_a.ElmLne,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROMF.ElmSubstat\4.ElmTerm,Tap Batey Lechuga,WXBLEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Batey Lechuga.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,18.5,1,0.36000001430511475,13.043909072875977,5.576463222503662,28.951204299926758,9.089887619018555,35.6484375,63.15768051147461,7.7021722333370235e-16
69 kV Derivación Batey Lechuga,ZBLECF_ZXBLEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Batey Lechuga.ElmLne,Tap Batey Lechuga,WXBLEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Batey Lechuga.ElmTerm,69 kV Batey Lechuga,WBLECF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Batey Lechuga.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,6.400000095367432,1,0.36000001430511475,4.512487411499023,1.929154872894287,10.015551567077637,3.1446099281311035,12.332432746887207,21.849143981933594,2.664535364979494e-16
69 kV La Romana – La Romana Pueblo_a,ZLROMF_ZXCLRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV La Romana – La Romana Pueblo_a.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROMF.ElmSubstat\3.ElmTerm,Tap Capacitor 69 kV La Romana Pueblo,WXCLRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Capacitor 69 kV La Romana Pueblo.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,2.3970000743865967,1,0.3799999952316284,1.6527708768844604,0.7365679144859314,3.7942821979522705,1.1140869855880737,4.459401607513428,8.722661018371582,-3.326505840765266e-17
69 kV Buena Vista – Higüey_c,ZBENEF_ZHIGUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Buena Vista – Higüey_c.ElmLne,Tap Benedicto,WXBENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Benedicto.ElmTerm,WHIGUF(5),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZHIGUF.ElmSubstat\WHIGUF(5).ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,27.5,1,0.3799999952316284,19.54408073425293,8.448834419250488,42.570186614990234,13.029640197753906,53.20756149291992,97.54069519042969,-1.5265566588595902e-15
69 kV Hato Mayor 2 – SPM_b,ZCSULF_ZHMAYF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Hato Mayor 2 – SPM_b.ElmLne,Tap Hato Mayor,WXHMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Hato Mayor.ElmTerm,Tap Consuelo,WXCSUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Consuelo.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,29.0,1,0.6629999876022339,15.19619369506836,3.3798928260803223,43.921600341796875,12.369938850402832,59.4062385559082,113.8804931640625,-8.049116928532385e-16
69 kV Hato Mayor 2 – SPM_a,ZEVALF_ZHMAYF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Hato Mayor 2 – SPM_a.ElmLne,Tap Hato Mayor,WXHMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Hato Mayor.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\WHMA2F.ElmSubstat\2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TVS/1C/69/1xF - 559 AAAC,0.8999999761581421,1,0.6629999876022339,0.46079084277153015,0.10459627211093903,1.3921024799346924,0.37391397356987,1.762068748474121,3.615964889526367,3.43475235008518e-17
69 kV SPM – ZF SPM Chentec_d,ZZSPAF_ZZSPMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – ZF SPM Chentec_d.ElmLne,Tap ZF SPM,WXZSPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF SPM.ElmTerm,Tap ZF San Pedro AES,WXSPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF San Pedro AES.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.41999998688697815,1,0.6629999876022339,0.2184309959411621,0.048976339399814606,0.6327452659606934,0.18158058822155,0.8517380952835083,1.6267645359039307,3.205768904195801e-17
69 kV La Romana – Rancho Peligro_c,ZGUAYF_ZRPELF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV La Romana – Rancho Peligro_c.ElmLne,Tap Guaymate,WXGYMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Guaymate.ElmTerm,69 kV Rancho Peligro,WRPELF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Rancho Peligro.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 AAAC,7.300000190734863,1,0.2849999964237213,6.509016990661621,3.5624032020568848,11.424869537353516,3.5877010822296143,14.066681861877441,24.921680450439453,3.039235741669603e-16
69 kV Derivación Monte Plata,ZMPLAF_ZXMPSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Monte Plata.ElmLne,69 kV Monte Plata,WMPLAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZMPLAF.ElmSubstat\69 kV Monte Plata.ElmTerm,Tap Monte Plata Solar,WXMPSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Monte Plata Solar.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,0.05000000074505806,1,0.6629999876022339,0.021557020023465157,0.005816388875246048,0.07497365772724152,0.023726973682641983,0.08910605311393738,0.17587995529174805,4.1633365077804595e-18
69 kV SPM – ZF SPM Chentec_e,ZZSPAF_ZZSPCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – ZF SPM Chentec_e.ElmLne,Tap ZF San Pedro AES,WXSPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF San Pedro AES.ElmTerm,69 kV ZF San Pedro Chentec,WZSPCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV ZF San Pedro Chentec.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,0.1899999976158142,1,0.47999998927116394,0.11270726472139359,0.036014582961797714,0.2940034866333008,0.09002240002155304,0.37409600615501404,0.674136221408844,2.1094237203180178e-17
69 kV Derivación San Pedro TG_a,ZXPVIF_ZXZSPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación San Pedro TG_a.ElmLne,Tap San Pedro Macorís,WXSPMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap San Pedro Macorís.ElmTerm,69 kV San Pedro TG,WSPEGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV San Pedro TG.ElmTerm,1,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.30000001192092896,1,0.3799999952316284,0.21326285600662231,0.0921691432595253,0.46421700716018677,0.14214158058166504,0.5906779170036316,1.0644257068634033,3.3306692062243676e-17
69 kV SPM – ZF SPM Chentec_b,ZXZSPF_ZZSPMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – ZF SPM Chentec_b.ElmLne,Tap San Pedro Macorís,WXSPMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap San Pedro Macorís.ElmTerm,Tap 69 kV SS Est. Sultana del Este,WXSESF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap 69 kV SS Est. Sultana del Este.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,0.5400000214576721,1,0.47999998927116394,0.32032594084739685,0.10235724598169327,0.8355888724327087,0.25585314631462097,1.0632202625274658,1.915966272354126,5.995204571203862e-17
69 kV Derivación Guavaberry,ZGUAVF_ZXGAVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Guavaberry.ElmLne,Tap Guavaberry,WXGAVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Guavaberry.ElmTerm,69 kV Guavaberry,WGUAVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Guavaberry.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,1.9199999570846558,1,0.3799999952316284,1.3238714933395386,0.5899917483329773,3.039224624633789,0.8923850059509277,3.571985960006714,6.9868621826171875,-2.6645351995433716e-17
69 kV La Romana – La Romana Pueblo_b,ZXCLRF_ZLRMAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV La Romana – La Romana Pueblo_b.ElmLne,69 kV La Romana Pueblo,WLRMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZLRPUF.ElmSubstat\69 kV La Romana Pueblo.ElmTerm,Tap Capacitor 69 kV La Romana Pueblo,WXCLRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Capacitor 69 kV La Romana Pueblo.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,0.003000020980834961,1,0.3799999952316284,0.002068563597276807,0.000921868602745235,0.004748821724206209,0.0013943613739684224,0.005581267178058624,0.010917048901319504,-4.163365459101899e-20
69 kV Hato Mayor 2 – Sabana de la Mar,ZHMA2F_ZSMARF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Hato Mayor 2 – Sabana de la Mar.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\WHMA2F.ElmSubstat\3.ElmTerm,69 kV Sabana de la Mar,WSMARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Sabana de la Mar.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TVS/1C/69/1xF - 559 AAAC,39.099998474121094,1,0.6629999876022339,20.018802642822266,4.544126987457275,60.47911834716797,16.24448585510254,76.55209350585938,157.0935821533203,1.4922090493319547e-15
69 kV Buena Vista – La Romana,ZBVISF_ZLROMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Buena Vista – La Romana.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROMF.ElmSubstat\2.ElmTerm,69 kV Buena Vista,WBVISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZBVISF.ElmSubstat\69 kV Buena Vista.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,5.699999809265137,1,0.6629999876022339,2.9868381023406982,0.6643237471580505,8.632865905761719,2.43133282661438,11.676398277282715,22.383407592773438,-1.5820677571512889e-16
69 kV SPM – ZF SPM Chentec_a,ZSPMAF_ZXZSPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – ZF SPM Chentec_a.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\6.ElmTerm,Tap San Pedro Macorís,WXSPMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap San Pedro Macorís.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.7400000095367432,1,0.3799999952316284,0.5260483622550964,0.22735054790973663,1.1450685262680054,0.35061588883399963,1.457005500793457,2.6255834102630615,8.215650488105277e-17
69 kV SPM – Boca Chica(Cementos)_a,ZSPMAF_ZXCIGF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_a.ElmLne,7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\7.ElmTerm,Tap César Iglesias,WXCIGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap César Iglesias.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.20000000298023224,1,0.6589999794960022,0.10431522876024246,0.0235860887914896,0.3024252951145172,0.08770836144685745,0.41308438777923584,0.7749218940734863,-2.775557602921922e-18
69 kV SPM – SE Sultana (Mitsubishi),ZSPMAF_ZSESEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – SE Sultana (Mitsubishi).ElmLne,Tap 69 kV SS Est. Sultana del Este,WXSESF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap 69 kV SS Est. Sultana del Este.ElmTerm,69 kV Servicio Estación Sultana del Este,WSESEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Servicio Estación Sultana del Este.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.05000000074505806,1,0.6629999876022339,0.02620033547282219,0.005827401299029589,0.07572689652442932,0.021327482536435127,0.10242454707622528,0.19634568691253662,-1.387778801460961e-18
69 kV Hato Mayor 2 – SPM_c,ZCSULF_ZSPMAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Hato Mayor 2 – SPM_c.ElmLne,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAF.ElmSubstat\5.ElmTerm,Tap Consuelo,WXCSUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Consuelo.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.0,1,0.6629999876022339,6.288080215454102,1.3985763788223267,18.174455642700195,5.118595600128174,24.581892013549805,47.122962951660156,-3.3306690738754696e-16
69 kV Derivación Guaymate,ZGUAYF_ZXGYMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Guaymate.ElmLne,Tap Guaymate,WXGYMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Guaymate.ElmTerm,69 kV Guaymate,WGUAYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Guaymate.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 AAAC,0.029999999329447746,1,0.2849999964237213,0.0267493836581707,0.014640012755990028,0.04695151746273041,0.014743976294994354,0.057808276265859604,0.10241786390542984,1.2490008489365613e-18
69 kV Derivación Benedicto,ZBENEF_ZXBENF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Benedicto.ElmLne,69 kV Benedicto,WBENEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Benedicto.ElmTerm,Tap Benedicto,WXBENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Benedicto.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.009999999776482582,1,0.3569999933242798,0.006469325162470341,0.002620128681883216,0.01600353792309761,0.004559758119285107,0.017859777435660362,0.03739752992987633,-5.551114999048691e-19
69 kV SPM – ZF SPM Chentec_c,ZXZSPF_ZZSPMF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – ZF SPM Chentec_c.ElmLne,Tap 69 kV SS Est. Sultana del Este,WXSESF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap 69 kV SS Est. Sultana del Este.ElmTerm,Tap ZF SPM,WXZSPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF SPM.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,2.009999990463257,1,0.47999998927116394,1.1923242807388306,0.38099637627601624,3.1102473735809326,0.9523422718048096,3.9575419425964355,7.131651878356934,2.231548268908653e-16
69 kV Derivación Asoc Industrias ZF SPM,ZZSPMF_ZXZSPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Asoc Industrias ZF SPM.ElmLne,69 kV Asociación Industrial ZF SPM,WZSPMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Asociación Industrial ZF SPM.ElmTerm,Tap ZF SPM,WXZSPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF SPM.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.009999999776482582,1,0.3569999933242798,0.006469325162470341,0.002620128681883216,0.01600353792309761,0.004559758119285107,0.017859777435660362,0.03739752992987633,-5.551114999048691e-19
69 kV Derivación ZF San Pedro AES,ZZSPAF_ZXSPAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación ZF San Pedro AES.ElmLne,Tap ZF San Pedro AES,WXSPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF San Pedro AES.ElmTerm,69 kV ZF San Pedro AES,WZSPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV ZF San Pedro AES.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.009999999776482582,1,0.3569999933242798,0.006469325162470341,0.002620128681883216,0.01600353792309761,0.004559758119285107,0.017859777435660362,0.03739752992987633,-5.551114999048691e-19
69 kV Derivación Consuelo,ZCSULF_ZXCSUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Consuelo.ElmLne,Tap Consuelo,WXCSUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Consuelo.ElmTerm,69 kV Consuelo,WCSULF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Consuelo.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.25,1,0.3569999933242798,0.16173313558101654,0.06550321727991104,0.40008845925331116,0.11399395018815994,0.446494460105896,0.9349382519721985,-1.3877787807814457e-17
69 kV Derivación Hato Mayor,ZHMAYF_ZXHMAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Hato Mayor.ElmLne,69 kV Hato Mayor,WHMAYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Hato Mayor.ElmTerm,Tap Hato Mayor,WXHMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Hato Mayor.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.009999999776482582,1,0.3569999933242798,0.006469325162470341,0.002620128681883216,0.01600353792309761,0.004559758119285107,0.017859777435660362,0.03739752992987633,-5.551114999048691e-19
69 kV Derivación César Iglesias,ZCIGLF_ZXCIGF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación César Iglesias.ElmLne,Tap César Iglesias,WXCIGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap César Iglesias.ElmTerm,69 kV César Iglesias,WCIGLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV César Iglesias.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.029999999329447746,1,0.6629999876022339,0.015720199793577194,0.003496440825983882,0.04543613642454147,0.012796488590538502,0.06145472824573517,0.11780740320682526,-8.326672498573036e-19
69 kV Derivación Destilería Brugal,ZDBRUF_ZXDBRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Destilería Brugal.ElmLne,69 kV Destilería Brugal,WDBRUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Destilería Brugal.ElmTerm,Tap Destilería Brugal,WXDBRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Destilería Brugal.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.029999999329447746,1,0.3569999933242798,0.019407976418733597,0.007860386744141579,0.04801061376929283,0.013679273426532745,0.053579334169626236,0.11219258606433868,-1.6653344997146072e-18
69 kV Derivación Harinas del Higuamo,ZHHIGF_ZXHHIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Harinas del Higuamo.ElmLne,Tap Harinas Del Higüamo,WXHHIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Harinas Del Higüamo.ElmTerm,69 kV Harinas del Higuamo,WHHIGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Harinas del Higuamo.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.10999999940395355,1,0.6629999876022339,0.05764073505997658,0.012820282950997353,0.16659916937351227,0.04692045971751213,0.22533400356769562,0.43196049332618713,-3.0531133011755682e-18
69 kV Derivación Cayacoa,ZCAYAF_ZXCAYF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Cayacoa.ElmLne,Tap Cayacoa,WXCAYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cayacoa.ElmTerm,69 kV Cayacoa,WCAYAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Cayacoa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.09000000357627869,1,0.3569999933242798,0.05822393298149109,0.023581160232424736,0.1440318524837494,0.041037824004888535,0.160738006234169,0.33657777309417725,-4.9960038093365514e-18
69 kV Derivación Yamasá,ZYAMAF_ZXYAMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Yamasá.ElmLne,69 kV Yamasá,WYAMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Yamasá.ElmTerm,Tap Yamasá,WXYAMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Yamasá.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.675000011920929,1,0.3799999952316284,0.4797183573246002,0.2073804885149002,1.0449045896530151,0.3198184370994568,1.3060038089752197,2.3941807746887207,-3.7470027742843523e-17
69 kV Buena Vista – Higüey_a,ZBVISF_ZXCHAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Buena Vista – Higüey_a.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\ZBVISF.ElmSubstat\2.ElmTerm,Tap Chavón,WXCHAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Chavón.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,9.0,1,0.3799999952316284,6.396244525909424,2.76507306098938,13.932060241699219,4.264245986938477,17.41338348388672,31.922409057617188,-4.996003610813204e-16
69 kV Buena Vista – Higüey_b,ZBENEF_ZXCHAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Buena Vista – Higüey_b.ElmLne,Tap Chavón,WXCHAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Chavón.ElmTerm,Tap Benedicto,WXBENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Benedicto.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,7.5,1,0.3799999952316284,5.330203533172607,2.304227590560913,11.610050201416016,3.5535383224487305,14.511152267456055,26.602006912231445,-4.163336342344337e-16
69 kV SPM – Boca Chica(Cementos)_g,ZCAYAF_ZXCATF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_g.ElmLne,Tap 1 Catalina,WXCATF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Catalina.ElmTerm,Tap Cayacoa,WXCAYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cayacoa.ElmTerm,0,SANTO DOMINGO,CENTRAL,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.199999809265137,1,0.6629999876022339,6.392881393432617,1.4218859672546387,18.47736167907715,5.2039055824279785,24.991588592529297,47.90834426879883,-3.386180172167168e-16
69 kV SPM – Boca Chica(Cementos)_f,ZCAYAF_ZXGAVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_f.ElmLne,Tap Cayacoa,WXCAYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cayacoa.ElmTerm,Tap Guavaberry,WXGAVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Guavaberry.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.9000000953674316,1,0.6629999876022339,2.043626070022583,0.4545373320579529,5.906698226928711,1.6635435819625854,7.989114761352539,15.314963340759277,-1.0824674754793072e-16
69 kV SPM – Boca Chica(Cementos)_e,ZXCNAF_ZXGAVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_e.ElmLne,Tap Guavaberry,WXGAVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Guavaberry.ElmTerm,Tap Cementos Nacionales,WXCNAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cementos Nacionales.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,14.0,1,0.6629999876022339,7.336093425750732,1.6316723823547363,21.20353126525879,5.9716949462890625,28.67887306213379,54.97679138183594,-3.885780586188048e-16
69 kV SPM – Boca Chica(Cementos)_d,ZHHIGF_ZXCNAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_d.ElmLne,Tap Harinas Del Higüamo,WXHHIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Harinas Del Higüamo.ElmTerm,Tap Cementos Nacionales,WXCNAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cementos Nacionales.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,5.039999961853027,1,0.6589999794960022,2.6287436485290527,0.5943694114685059,7.62111759185791,2.2102506160736084,10.4097261428833,19.528032302856445,-6.994405002198927e-17
69 kV SPM – Boca Chica(Cementos)_c,ZHHIGF_ZXDBRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_c.ElmLne,Tap Destilería Brugal,WXDBRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Destilería Brugal.ElmTerm,Tap Harinas Del Higüamo,WXHHIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Harinas Del Higüamo.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.6000000238418579,1,0.6589999794960022,0.312945693731308,0.07075826823711395,0.907275915145874,0.26312509179115295,1.2392531633377075,2.324765682220459,-8.326673015560919e-18
69 kV SPM – Boca Chica(Cementos)_b,ZXCIGF_ZXDBRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV SPM – Boca Chica(Cementos)_b.ElmLne,Tap César Iglesias,WXCIGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap César Iglesias.ElmTerm,Tap Destilería Brugal,WXDBRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Destilería Brugal.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.07999999821186066,1,0.6589999794960022,0.041726090013980865,0.00943443551659584,0.12097011506557465,0.0350833460688591,0.16523374617099762,0.3099687397480011,-1.1102229998097382e-18
69 kV Derivación Sierra Prieta,ZSPRIF_ZXSPRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Derivación Sierra Prieta.ElmLne,69 kV Sierra Prieta,WSPRIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\69 kV Sierra Prieta.ElmTerm,Tap Sierra Prieta,WXSPRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Sierra Prieta.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.07500000298023224,1,0.6629999876022339,0.03900553658604622,0.008745775558054447,0.11299023032188416,0.032425109297037125,0.15209609270095825,0.2904936969280243,5.7245878015957084e-18
69 kV Cítricos Nacionales – INCA km 22_d,ZCPVCF_ZXCDAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cítricos Nacionales – INCA km 22_d.ElmLne,Tap Campamento 16 Agosto,WXCDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Campamento 16 Agosto.ElmTerm,Tap CORVI PVC,WXCPVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CORVI PVC.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,2.299999952316284,1,0.3799999952316284,1.6345957517623901,0.706629753112793,3.560415506362915,1.0897517204284668,4.45008659362793,8.15794849395752,-1.2767564518491504e-16
69 kV Derivación Hato Nuevo,ZHNUEF_ZXHNUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Hato Nuevo.ElmLne,Tap Hato Nuevo,WXHNUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Hato Nuevo.ElmTerm,69 kV Hato Nuevo,WHNUEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hato Nuevo.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.6000000238418579,1,0.3799999952316284,0.4264163076877594,0.18433821201324463,0.9288040995597839,0.2842830717563629,1.1608922481536865,2.1281607151031494,-3.3306692062243676e-17
69 kV Derivación MERCASID_a,ZGPETF_ZXPETF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación MERCASID_a.ElmLne,Tap Petroquímica,WXPETF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Petroquímica.ElmTerm,Tap Grupo Petroquímica,WXGPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Petroquímica.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10401476919651031,0.02332206629216671,0.3013072907924652,0.0864669531583786,0.40558958053588867,0.7746497988700867,1.5265566919468147e-17
69 kV Arroyo Hondo – Capotillo_b,ZXMALF_ZXPETF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Capotillo_b.ElmLne,Tap Malla,WXMALF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Malla.ElmTerm,Tap Petroquímica,WXPETF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Petroquímica.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.1251000016927719,1,0.6629999876022339,0.06506123393774033,0.014587952755391598,0.18846771121025085,0.054085079580545425,0.2536962926387787,0.48454344272613525,9.548612340565078e-18
69 kV Arroyo Hondo – Capotillo_a,ZAHOBF_ZXMALF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Capotillo_a.ElmLne,WAHONF(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(1).ElmTerm,Tap Malla,WXMALF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Malla.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.3299999237060547,1,0.6629999876022339,1.731845736503601,0.3883123993873596,5.01676607131958,1.439674735069275,6.753066539764404,12.897918701171875,2.5417166464188046e-16
69 kV Bayona – Palamara_c,ZPDIVF_ZXCABF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_c.ElmLne,Tap Productos Diversos,WXPDIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Productos Diversos.ElmTerm,Tap 1 Cabayona,WXCABF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Cabayona.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,6.0,1,0.6629999876022339,3.1204428672790527,0.6996619701385498,9.039217948913574,2.594008445739746,12.16768741607666,23.23949432373047,4.579669976578771e-16
69 kV Derivación ZF Los Alcarrizos_b,ZCBYNF_ZZALCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Los Alcarrizos_b.ElmLne,Tap 2 Cabayona,WXCBYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Cabayona.ElmTerm,Tap 1 DISDO,WXDISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.5699999928474426,1,0.6629999876022339,0.29644206166267395,0.06646788865327835,0.8587257266044617,0.24643079936504364,1.1559302806854248,2.207751989364624,4.3506864645149424e-17
69 kV Derivación ZF Los Alcarrizos_a,ZCBYNF_ZXCABF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Los Alcarrizos_a.ElmLne,Tap 1 Cabayona,WXCABF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Cabayona.ElmTerm,Tap 2 Cabayona,WXCBYF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Cabayona.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.9199999570846558,1,0.6629999876022339,0.9985417127609253,0.22389183938503265,2.892549753189087,0.8300827145576477,3.893659830093384,7.436637878417969,1.4654943183898237e-16
69 kV Palamara – Plastifar_b,ZNOVOF_ZXNOVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Plastifar_b.ElmLne,69 kV Novoplast,WNOVOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast.ElmTerm,Tap Novoplast,WXNOVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Novoplast.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS/1C/69/1xF - 559 AAAC,1.149999976158142,1,0.6629999876022339,0.5887883305549622,0.1336507946252823,1.7787976264953613,0.47777900099754333,2.2515323162078857,4.6203999519348145,4.388850261872424e-17
69 kV Cítricos Nacionales – INCA km 22_a,ZCINAF_ZXVALF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cítricos Nacionales – INCA km 22_a.ElmLne,Tap Cítricos Nacionales,WXCINF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cítricos Nacionales.ElmTerm,69 kV Cítricos Nacionales,WCINAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCINAF.ElmSubstat\69 kV Cítricos Nacionales.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,4.800000190734863,1,0.3799999952316284,3.412205696105957,1.4747062921524048,7.427472114562988,2.2742652893066406,9.450846672058105,17.030811309814453,5.329070729958988e-16
69 kV Derivación Campamento 16 Agosto,ZCDAGF_ZXCDAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Campamento 16 Agosto.ElmLne,Tap Campamento 16 Agosto,WXCDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Campamento 16 Agosto.ElmTerm,69 kV Campamento 16 Agosto,WCDAGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Campamento 16 Agosto.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA/69 TH-1G- 4/0 AAAC,0.5519999861717224,1,0.3799999952316284,0.42845866084098816,0.16980627179145813,0.7076627016067505,0.2798216938972473,1.2739934921264648,1.834842562675476,6.128430942406142e-17
69 kV Cítricos Nacionales – INCA km 22_e,ZCPVCF_ZINCAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cítricos Nacionales – INCA km 22_e.ElmLne,Tap CORVI PVC,WXCPVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CORVI PVC.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\INCA km 22.ElmSite\ZINCAF.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.925000011920929,1,0.3799999952316284,0.6573917865753174,0.28418806195259094,1.4319062232971191,0.4382697343826294,1.7897088527679443,3.280914306640625,-5.134781555065798e-17
69 kV Cítricos Nacionales – INCA km 22_c,ZXCDAF_ZXVALF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cítricos Nacionales – INCA km 22_c.ElmLne,Tap Campamento 16 Agosto,WXCDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Campamento 16 Agosto.ElmTerm,Tap Parque Caribbean Glass,WXPCGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Caribbean Glass.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA/69 TH-1G- 4/0 AAAC,1.5700000524520874,1,0.3799999952316284,1.218623399734497,0.48296353220939636,2.0127363204956055,0.7958697080612183,3.6234960556030273,5.21866512298584,1.743050206895011e-16
69 kV Derivación Ciudad Satélite,ZCSATF_ZXCSAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Ciudad Satélite.ElmLne,Tap Ciudad Satélite,WXCSAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Ciudad Satélite.ElmTerm,69 kV Ciudad Satélite,WCSATF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Ciudad Satélite.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.17900000512599945,1,0.6629999876022339,0.09379719942808151,0.020862096920609474,0.27110230922698975,0.07635238766670227,0.3666799068450928,0.7029175758361816,-4.968248177472641e-18
69 kV Metropolitano – Listín Diario_d,ZBPOPF_ZLDIAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Metropolitano – Listín Diario_d.ElmLne,Tap Banco Popular,WXBPOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Banco Popular.ElmTerm,69 kV Listín Diario,WLDIAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Listín Diario.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,0.15000000596046448,1,0.3799999952316284,0.1034274622797966,0.046093109995126724,0.23743943870067596,0.06971758604049683,0.2790614068508148,0.5458486080169678,-2.0816682538902298e-18
69 kV Derivación Oleoducto FALCONDO,ZOFALF_ZXOFAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Oleoducto FALCONDO.ElmLne,Tap Oleoducto FALCONDO,WXOFAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,69 kV Oleoducto FALCONDO,WOFALF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Oleoducto FALCONDO.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 AAAC,0.800000011920929,1,0.2849999964237213,0.7133169174194336,0.39040035009384155,1.2520405054092407,0.3931727111339569,1.5415540933609009,2.731142997741699,3.3306692062243676e-17
69 kV Derivación Cervecería Bohemia,ZCBOHF_ZXBOHF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cervecería Bohemia.ElmLne,Tap Bohemia,WXBOHF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,69 kV Cervecería Bohemia,WCBOHF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cervecería Bohemia.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,0.8999999761581421,1,0.6589999794960022,0.46925443410873413,0.10613729059696198,1.3614689111709595,0.3946874737739563,1.8251529932022095,3.485924005508423,6.86950470017036e-17
69 kV Derivación CAASD Bayona 2,ZXCB2F_ZXCBAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación CAASD Bayona 2.ElmLne,Tap CAASD Bayona,WXCBAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CAASD Bayona.ElmTerm,69 kV CAASD Bayona 2,WCBA2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CAASD Bayona 2.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.0010000000474974513,1,0.6629999876022339,0.0005200738669373095,0.00011661033931886777,0.0015065365005284548,0.00043233478209003806,0.002027947921305895,0.003873249050229788,7.632783899173774e-20
69 kV Metropolitano – Listín Diario_c,ZBPOPF_ZXHACF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Metropolitano – Listín Diario_c.ElmLne,Tap Haché,WXHACF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Haché.ElmTerm,Tap Banco Popular,WXBPOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Banco Popular.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,1.1430000066757202,1,0.3799999952316284,0.7881172895431519,0.3512294888496399,1.8092883825302124,0.5312479734420776,2.126447916030884,4.159366607666016,-1.5862311556976153e-17
