loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
Derivación Terminal 69 kV Dajao,ZXDJAF_ZXTDAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,Tap Terminal Dajao,WXTTDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,Terminal 69 kV Dajao,WXTDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Terminal 69 kV Dajao.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.04500000178813934,1,0.6629999876022339,0.02340332232415676,0.005247465334832668,0.06779413670301437,0.019455064088106155,0.09125766158103943,0.17429621517658234,3.4347525155213025e-18
69 kV Palamara – Madre Vieja_g,ZXARDF_ZXMV2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_g.ElmLne,Tap Argos Dominicana,WXARDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap INAPA San Rafael,WXTISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.890000104904175,1,0.6629999876022339,1.5143793821334839,0.33682382106781006,4.377014636993408,1.2327284812927246,5.920139312744141,11.348780632019043,-8.021361644084332e-17
69 kV Palamara – Madre Vieja_h,ZXADOF_ZXMV2F-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_h.ElmLne,Tap INAPA San Rafael,WXTISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,Tap 2 Madre Vieja,WXMV2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.9700000286102295,1,0.6629999876022339,1.0322932004928589,0.22959962487220764,2.983639717102051,0.8403027653694153,4.035527229309082,7.736020088195801,-5.467848475688235e-17
69 kV Boca Chica – Mata de Palma_a,ZMPALF_ZXMPAF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_a.ElmLne,Tap 69 kV Las Parras,WXLPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Las Parras.ElmTerm,69 kV Mata de Palma,WMPALF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Mata de Palma.ElmSite\69 kV Mata de Palma.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,8.639999389648438,1,0.6629999876022339,4.5274176597595215,1.0069749355316162,13.085606575012207,3.6853885650634766,17.69896125793457,33.928531646728516,-2.3980815637837487e-16
69 kV Derivación ZF San Isidro_a,ZXZFHF_ZZSISF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF San Isidro_a.ElmLne,Tap 69 kV ZF Hainamosa,WXZHAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV ZF Hainamosa.ElmTerm,Tap Invivienda,WXINVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.3600000143051147,1,0.3799999952316284,0.9665436148643494,0.41783326864242554,2.1052892208099365,0.6443749666213989,2.6313557624816895,4.823830604553223,-7.549516646860403e-17
69 kV Derivación Parque Industrial DISDO,WDISDF_WXDISF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Industrial DISDO.ElmLne,Tap 1 DISDO,WXDISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,69 kV DISDO,WDISDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV DISDO.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.600000023841858,1,0.6629999876022339,0.8321181535720825,0.18657653033733368,2.4104583263397217,0.6917356252670288,3.2447166442871094,6.197198390960693,1.2212453535574518e-16
69 kV Derivación Maranatha,ZXMARF_ZMARAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Maranatha.ElmLne,Tap 69 kV Maranatha,WXMARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,69 kV Maranatha,WMARAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Maranatha.ElmSite\69 kV Maranatha.ElmTerm,0,,,CENTRAL 69 kV,,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,5.385000228881836,1,0.6629999876022339,2.6447255611419678,0.6275113224983215,8.341907501220703,2.277768850326538,10.16579818725586,21.446365356445312,2.989275620858176e-16
Derivación 69 kV CCN,ZPLCCN_WXPLCF_F_L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación 69 kV CCN.ElmLne,69 kV Parque Logístico CCN,WPLCCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Logístico CCN.ElmTerm,Tap Parque Logístico CCN,WXPLCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Logístico CCN.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,4.0,1,0.6629999876022339,2.096026659011841,0.4661921262741089,6.058151721954346,1.7061985731124878,8.193964004516602,15.70765495300293,-1.1102230246251565e-16
69 kV Derivación Templastisa_a,ZXTH1F_ZXTH2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Templastisa_a.ElmLne,Tap 69 kV Templastisa Hainamosa,WXTH1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Templastisa Hainamosa.ElmTerm,Tap 2 69 kV Templastisa Hainamosa,WXTH2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 69 kV Templastisa Hainamosa.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.17000000178813934,1,0.6629999876022339,0.08908113837242126,0.019813165068626404,0.2574714422225952,0.07251343876123428,0.34824347496032715,0.6675752997398376,-4.718447904287752e-18
69 kV Derivación Templastisa_b,ZXTH2F_ZTHAIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Templastisa_b.ElmLne,Tap 2 69 kV Templastisa Hainamosa,WXTH2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 69 kV Templastisa Hainamosa.ElmTerm,69 kV Templastisa Hainamosa,WTHAIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Templastisa Hainamosa.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.36000001430511475,1,0.6629999876022339,0.18864241242408752,0.04195729270577431,0.5452336668968201,0.15355786681175232,0.7374567985534668,1.4136890172958374,-9.992007618673103e-18
69 kV Dajao – Martí,WDJAOF_WMARTF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Martí.ElmLne,WDJAOF(5),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(5).ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Martí.ElmSite\ZMARF.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.300000190734863,1,0.6629999876022339,5.397268772125244,1.2004446983337402,15.599740982055664,4.393461227416992,21.099456787109375,40.44721221923828,-2.8588243413493373e-16
69 kV Derivación Las Parras,ZXLPAF_ZLPARF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Las Parras.ElmLne,Tap 69 kV Las Parras,WXLPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Las Parras.ElmTerm,69 kV Las Parras,WLPARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Las Parras.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.5121700167655945,1,0.6629999876022339,0.2683805227279663,0.05969240516424179,0.7757009267807007,0.2184659242630005,1.0491756200790405,2.011247396469116,-1.4215573628395386e-17
69 kV Derivación ZF Hainamosa,ZXZHAF_ZZHAIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Hainamosa.ElmLne,Tap 69 kV ZF Hainamosa,WXZHAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV ZF Hainamosa.ElmTerm,69 kV ZF Hainamosa,WZHAIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Hainamosa.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.5154399871826172,1,0.3799999952316284,0.36632001399993896,0.15835881233215332,0.7979045510292053,0.24421809613704681,0.9972837567329407,1.828231692314148,-2.861266707913186e-17
345 kV Bonao 3 – El Naranjo L1,ZJSAUD_ZXNA2D-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L1.ElmLne,D6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D6.ElmTerm,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L2.ElmTerm,0,CIBAO NORTE,NORTE,Expansión 345 kV,,,75.16999816894531,1,1.9889999628067017,31.7536563873291,8.872048377990723,98.45075988769531,40.498016357421875,152.78387451171875,232.3426055908203,0.0
345 kV Bonao 3 – El Naranjo L2,ZNARAD_ZXNA1D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L2.ElmLne,D7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D7.ElmTerm,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L1.ElmTerm,0,CIBAO NORTE,NORTE,Expansión 345 kV,,,75.16999816894531,1,1.9889999628067017,31.7536563873291,8.872048377990723,98.45075988769531,40.498016357421875,152.78387451171875,232.3426055908203,2.0863865682048486e-15
345 kV Bonao 3 – Julio Sauri_a,ZXPB1D_ZXNA2D-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_a.ElmLne,Tap 3 Julio Sauri,WXJS3D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R1.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,43.97999954223633,1,1.9889999628067017,18.57823371887207,5.190803527832031,57.6009635925293,23.6943302154541,89.38985443115234,135.9375762939453,0.0
345 kV Bonao 3 – Julio Sauri_b,ZXJS1D_ZXJS3D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_b.ElmLne,Tap 3 Julio Sauri,WXJS3D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,D6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D6.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,11.760000228881836,1,1.9889999628067017,4.967713356018066,1.3879910707473755,15.402167320251465,6.335728168487549,23.902334213256836,36.34893035888672,0.0
230 kV Bonao 3 – PVDC_a,ZPBLAD_ZXPV1D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_a.ElmLne,Tap 1 PVDC,WXPV1D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,Tap 230 kV Bonao 3 D01,WXBO1D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D01.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,27.049999237060547,1,1.2000000476837158,10.649782180786133,1.5350353717803955,35.16445541381836,12.908092498779297,57.901756286621094,94.76304626464844,-2.252364791801697e-15
230 kV Bonao 3 – Quisqueya 2_a,ZPBLAD_ZXPV3D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_a.ElmLne,Tap 3 PVDC,WXPV3D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,Tap 230 kV Bonao 3 D02,WXBO2D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D02.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,27.049999237060547,1,1.2000000476837158,10.649782180786133,1.5350353717803955,35.16445541381836,12.908092498779297,57.901756286621094,94.76304626464844,1.1261823959008484e-15
230 kV Bonao 3 – Quisqueya 2_b,ZQU21D_ZXPV3D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_b.ElmLne,7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm,Tap 3 PVDC,WXPV3D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,0,ESTE CERCANO,ESTE,Expansión 345 kV,,,110.73999786376953,1,1.2000000476837158,43.599143981933594,6.284281253814697,143.95977783203125,52.84444046020508,237.04400634765625,387.950439453125,-9.220957364905556e-15
230 kV PVDC – Quisqueya 1_b,ZQU11D_ZXPV2D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_b.ElmLne,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm,Tap 2 PVDC,WXPV2D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,0,ESTE CERCANO,ESTE,Expansión 345 kV,,,110.73999786376953,1,1.2000000476837158,43.599143981933594,6.284281253814697,143.95977783203125,52.84444046020508,237.04400634765625,387.950439453125,4.610478682452778e-15
230 kV PVDC – Quisqueya 1_a,ZPVDBD_ZXPV2D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_a.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\R1.ElmTerm,Tap 2 PVDC,WXPV2D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,3.809999942779541,1,1.2000000476837158,1.5000247955322266,0.21621015667915344,4.95292329788208,1.8181084394454956,8.155478477478027,13.347400665283203,1.5862311887848398e-16
230 kV Bonao 3 – PVDC_b,ZPVDCD_ZXPV1D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_b.ElmLne,Tap 1 PVDC,WXPV1D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,3.809999942779541,1,1.2000000476837158,1.5000247955322266,0.21621015667915344,4.95292329788208,1.8181084394454956,8.155478477478027,13.347400665283203,-3.1724623775696795e-16
345 kV Bonao 3 – Guerra_a,ZXNA1D_ZXPB1E-L1_c,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_a.ElmLne,Tap 4 Julio Sauri,WXJS4D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R2.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,43.97999954223633,1,1.9889999628067017,18.57823371887207,5.190803527832031,57.6009635925293,23.6943302154541,89.38985443115234,135.9375762939453,1.2206902028698654e-15
345 kV Guerra – Julio Sauri_b,ZXJS2D_ZXJS4E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_b.ElmLne,Tap 1 Guerra,WXGUED,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,D8,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D8.ElmTerm,0,SANTO DOMINGO,SUR,Expansión 345 kV,,,11.760000228881836,1,1.9889999628067017,4.967713356018066,1.3879910707473755,15.402167320251465,6.335728168487549,23.902334213256836,36.34893035888672,3.2640557559254313e-16
345 kV Julio Sauri – Punta Catalina L1,ZPCA1D_ZJSA1D-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L1.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\3.ElmTerm,D1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D1.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,44.93000030517578,1,2.7239999771118164,15.987042427062988,1.2327253818511963,48.66032409667969,15.131564140319824,126.00247955322266,222.52000427246094,1.1223521976166592e-14
345 kV Bonao 3 – Guerra_b,ZBON3D_ZGUERD-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_b.ElmLne,Tap 4 Julio Sauri,WXJS4D,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\5.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,42.0,1,1.9889999628067017,17.741832733154297,4.95711088180542,55.00774002075195,22.627599716186523,85.365478515625,129.81761169433594,1.1657341758564144e-15
345 kV Guerra – Julio Sauri_a,ZGUERD_ZJSAUD-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_a.ElmLne,Tap 1 Guerra,WXGUED,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,Expansión 345 kV,,,42.0,1,1.9889999628067017,17.741832733154297,4.95711088180542,55.00774002075195,22.627599716186523,85.365478515625,129.81761169433594,0.0
138 kV SPM – SPM 2_b,ZSPM2E_ZXLO3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_b.ElmLne,Tap 3 Los Orígenes,WXLO3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,L7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L7.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,4.809999942779541,1,0.5680000185966492,2.0737853050231934,0.5595365762710571,7.212465763092041,2.2825348377227783,9.882915496826172,16.943222045898438,7.342737507938805e-16
138 kV Los Orígenes – SPM 2_b,ZSPM2E_ZXLO2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_b.ElmLne,Tap 2 Los Orígenes,WXLO2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,L6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L6.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,4.809999942779541,1,0.5680000185966492,2.0737853050231934,0.5595365762710571,7.212465763092041,2.2825348377227783,9.882915496826172,16.943222045898438,-6.675215856149415e-17
138 kV Cotoperí – La Romana,ZCOTOP_ZLROME-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cotoperí – La Romana.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cotoperí.ElmSite\ZCOTOP.ElmSubstat\1.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\1.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,15.5,1,0.6629999876022339,6.557554244995117,1.7977290153503418,22.650550842285156,7.711448669433594,28.3564395904541,51.605323791503906,-6.453171330633722e-16
138 kV Coastal – SPM_b,ZSPMBE_ZXCO1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – SPM_b.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm,Tap 1 138 kV Coastal,WXCO1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 138 kV Coastal.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,10.300000190734863,1,0.6629999876022339,4.440746307373047,1.1981761455535889,15.444573402404785,4.88775634765625,21.163000106811523,36.28174591064453,-1.4294121706746686e-16
138 kV Cumayasa – SPM_b,ZSPMBE_ZXCO2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_b.ElmLne,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm,Tap 2 138 kV Coastal,WXCO2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 138 kV Coastal.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,10.300000190734863,1,0.6629999876022339,4.440746307373047,1.1981761455535889,15.444573402404785,4.88775634765625,21.163000106811523,36.28174591064453,1.5723534009770253e-15
138 kV CEMEX – SPM 2,ZCEMEE_ZSPM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CEMEX – SPM 2.ElmLne,WCEMEE(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm,L5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L5.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1(2)/1C/138/2xF/559 AAAC,1.6979999542236328,1,1.3259999752044678,0.6337536573410034,0.09920186549425125,2.301684617996216,0.561347246170044,3.5676028728485107,8.536069869995117,9.425793224957695e-17
138 kV Juan Dolio – SPM 2_a,ZJDOLE_ZXJD3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_a.ElmLne,Tap 3 Juan Dolio,WXJD3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,5.288000106811523,1,1.3259999752044678,1.8904056549072266,0.3080923557281494,7.239927768707275,1.7486884593963623,13.289602279663086,26.601259231567383,-1.4677148682006101e-15
138 kV Juan Dolio – SPM 2_b,ZSPM2E_ZXJD3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_b.ElmLne,Tap 3 Juan Dolio,WXJD3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,7.199999809265137,1,1.3259999752044678,2.5739259719848633,0.41949033737182617,9.85769271850586,2.380967617034912,18.09476661682129,36.21956253051758,0.0
138 kV CIP La Luisa – SPM 2_b,ZSPM2E_ZXCL3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_b.ElmLne,R7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R7.ElmTerm,Tap 3 CIP La Luisa,WXCL3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,30.364999771118164,1,1.3259999752044678,10.855175018310547,1.7691422700881958,41.573448181152344,10.041399955749512,76.31217193603516,152.7509765625,-8.42798036627913e-15
138 kV El Seibo – Higüey,ZESEIE_ZHIGUE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Higüey.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,40.029998779296875,1,0.6629999876022339,16.93541145324707,4.64277982711792,58.49687194824219,19.915437698364258,73.2327880859375,133.27490234375,-1.6665834870184613e-15
138 kV SPM – SPM 2_a,ZXLO3E_ZSPMBE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_a.ElmLne,Tap 3 Los Orígenes,WXLO3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.5699999928474426,1,0.6629999876022339,0.24575002491474152,0.06630682945251465,0.8546996712684631,0.2704874873161316,1.1711562871932983,2.007824659347534,8.701372929029885e-17
138 kV Los Orígenes – SPM 2_a,ZLORIE_ZXLO2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_a.ElmLne,Tap 2 Los Orígenes,WXLO2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\1.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.3400000035762787,1,0.6629999876022339,0.14658772945404053,0.039551444351673126,0.5098208785057068,0.16134342551231384,0.6985844373703003,1.1976498365402222,-4.718447904287752e-18
138 kV Los Orígenes – SPM_b,ZSPMAE_ZXLO1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_b.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm,Tap 1 Los Orígenes,WXLO1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.5699999928474426,1,0.6629999876022339,0.24575002491474152,0.06630682945251465,0.8546996712684631,0.2704874873161316,1.1711562871932983,2.007824659347534,-7.910338951192567e-18
138 kV Los Orígenes – SPM_a,ZLORIE_ZXLO1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_a.ElmLne,Tap 1 Los Orígenes,WXLO1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.3400000035762787,1,0.6629999876022339,0.14658772945404053,0.039551444351673126,0.5098208785057068,0.16134342551231384,0.6985844373703003,1.1976498365402222,5.1902926533574966e-17
138 kV CIP La Luisa – SPM 2_a,ZCLUIE_ZXCL3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_a.ElmLne,Tap 3 CIP La Luisa,WXCL3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,E2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,1.5579999685287476,1,1.3259999752044678,0.5579070448875427,0.09079226106405258,2.13228702545166,0.5152032971382141,3.973799705505371,7.84214973449707,-2.1621593298695805e-16
138 kV Derivación Sultana del Este,ZSESTE_ZXSP2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Derivación Sultana del Este.ElmLne,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Sultana del Este.ElmSite\ZSESTE.ElmSubstat\5.ElmTerm,Tap 138 kV Sultana del Este,WXSESE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 138 kV Sultana del Este.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,0.9449999928474426,1,1.3259999752044678,0.3450790345668793,0.05488324910402298,1.244923710823059,0.33412039279937744,2.046239137649536,4.387603282928467,1.3114509213686866e-16
138 kV San Pedro Bio-Energy – SPM 2_b,ZSPM2E_ZXSP1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_b.ElmLne,Tap 1 San Pedro Bio-Energy,WXSP1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R1.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,3.9000000953674316,1,1.3259999752044678,1.4241358041763306,0.22650231420993805,5.137780666351318,1.3789095878601074,8.44479751586914,18.10757064819336,5.412337245047638e-16
138kV SP Bio-Energy – SPM_a,ZSPBEE_ZXSP2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – SPM_a.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.38999998569488525,1,1.3259999752044678,0.13384301960468292,0.02271176129579544,0.5306388139724731,0.13350848853588104,0.9381067156791687,1.8893394470214844,-2.1649348186097164e-17
138kV SP Bio-Energy – SPM_b,ZXSP2E_ZXSESE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – SPM_b.ElmLne,Tap 138 kV Sultana del Este,WXSESE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 138 kV Sultana del Este.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,1.9249999523162842,1,1.3259999752044678,0.7029387950897217,0.1117992103099823,2.5359556674957275,0.6806156039237976,4.168264865875244,8.937710762023926,2.671474153004283e-16
138 kV San Pedro Bio-Energy – SPM 2_a,ZSPBEE_ZXSP1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_a.ElmLne,Tap 1 San Pedro Bio-Energy,WXSP1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.38999998569488525,1,1.3259999752044678,0.13384301960468292,0.02271176129579544,0.5306388139724731,0.13350848853588104,0.9381067156791687,1.8893394470214844,-8.659739274438866e-17
138 kV Cotoperí – Higüey,ZCOTOP_ZHIGUE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cotoperí – Higüey.ElmLne,4(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cotoperí.ElmSite\ZCOTOP.ElmSubstat\4(2).ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,16.5,1,0.6629999876022339,6.980622291564941,1.913711428642273,24.111875534057617,8.208961486816406,30.18588638305664,54.93470001220703,-6.869504964868156e-16
138 kV Cumayasa – La Romana_b,ZCUMAY_ZLROME-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_b.ElmLne,Tap 2 Cumayasa,WXCU2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\4.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,8.819999694824219,1,0.6629999876022339,3.8026580810546875,1.0260108709335327,13.225353240966797,4.18543815612793,18.122102737426758,31.068445205688477,1.3464229265273465e-15
138 kV Coastal – La Romana_c,ZXCU3E_ZLROME-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – La Romana_c.ElmLne,Tap 3 Cumayasa,WXCU3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\5.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,8.819999694824219,1,0.6629999876022339,3.8026580810546875,1.0260108709335327,13.225353240966797,4.18543815612793,18.122102737426758,31.068445205688477,-1.2240208422975877e-16
138 kV El Soco – SPM 2_b,ZHMA2E_ZSPM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_b.ElmLne,Tap 1 El Soco,WXPSEE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,L4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L4.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,6.784999847412109,1,0.6629999876022339,2.870516300201416,0.7869413495063782,9.915095329284668,3.375624418258667,12.412802696228027,22.589815139770508,-2.8248236447531616e-16
138 kV El Seibo – Hato Mayor 2,ZESEIE_ZHMA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Hato Mayor 2.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\3.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,28.8799991607666,1,0.6629999876022339,12.2182035446167,3.3495748043060303,42.20309066772461,14.368169784545898,52.83444595336914,96.1523666381836,-1.202371527198715e-15
138 kV El Soco – Hato Mayor 2_a,ZPSESE_ZXES2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_a.ElmLne,Tap 2 PS El Soco,WXES2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\1.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.9229999780654907,1,0.6629999876022339,0.39794257283210754,0.1073705330491066,1.3840136528015137,0.4379999041557312,1.8964512348175049,3.2512669563293457,1.4090117791867428e-16
138 kV El Soco – SPM 2_a,ZPSESE_ZXPSEE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_a.ElmLne,Tap 1 El Soco,WXPSEE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.9229999780654907,1,0.6629999876022339,0.39794257283210754,0.1073705330491066,1.3840136528015137,0.4379999041557312,1.8964512348175049,3.2512669563293457,-1.2809197842210278e-17
138 kV El Soco – Hato Mayor 2_b,ZHMA2E_ZXES2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_b.ElmLne,Tap 2 PS El Soco,WXES2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\5.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,29.204999923706055,1,0.6629999876022339,12.355701446533203,3.3872692584991455,42.67802047729492,14.529861450195312,53.429019927978516,97.23442077636719,-1.2159023491355105e-15
138 kV Cumayasa – SPM_a,ZCUMAY_ZXCU1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_a.ElmLne,Tap 1 Cumayasa,WXCU1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\L2.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,0.30000001192092896,1,0.6629999876022339,0.12934212386608124,0.03489833325147629,0.4498419761657715,0.1423618495464325,0.6163980960845947,1.056749939918518,-4.1633365077804595e-18
138 kV Cumayasa – La Romana_a,ZCUMAY_ZXCU2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_a.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\R1.ElmTerm,Tap 2 Cumayasa,WXCU2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,0.30000001192092896,1,0.6629999876022339,0.12934212386608124,0.03489833325147629,0.4498419761657715,0.1423618495464325,0.6163980960845947,1.056749939918518,4.579670241276567e-17
138 kV Cumayasa – SPM_c,ZXCO2E_ZXCU1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_c.ElmLne,Tap 2 138 kV Coastal,WXCO2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 138 kV Coastal.ElmTerm,Tap 1 Cumayasa,WXCU1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,20.90999984741211,1,0.6629999876022339,9.015145301818848,2.4324138164520264,31.35398292541504,9.922619819641113,42.96294403076172,73.65546417236328,3.192029897442438e-15
138 kV Coastal – La Romana_b,ZXCO3E_ZXCU3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – La Romana_b.ElmLne,Tap 3 138 kV Coastal,WXCO3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 138 kV Coastal.ElmTerm,Tap 3 Cumayasa,WXCU3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,20.90999984741211,1,0.6629999876022339,9.015145301818848,2.4324138164520264,31.35398292541504,9.922619819641113,42.96294403076172,73.65546417236328,-2.901845409438179e-16
138 kV ENERGAS 4 – SPM 2,ZENE4E_ZSPM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV ENERGAS 4 – SPM 2.ElmLne,L8,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L8.ElmTerm,138 kV ENERGAS 4,WENE4E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZENE4E.ElmSubstat\138 kV ENERGAS 4.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,138 kV ENERGAS 4 – SPM 2,0.03999999910593033,1,2.8499999046325684,0.0074986922554671764,0.0005003424012102187,0.06342026591300964,0.012654458172619343,0.10214324295520782,0.20703713595867157,6.661337998858429e-18
138 kV Coastal – SPM_a,ZXCO1E_ZCOAPE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – SPM_a.ElmLne,Tap 1 138 kV Coastal,WXCO1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 138 kV Coastal.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Coastal.ElmSite\ZCOAST.ElmSubstat\3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,4.039999961853027,1,0.6629999876022339,1.741807222366333,0.4699642062187195,6.057871341705322,1.9171394109725952,8.300827026367188,14.230897903442383,6.167288711210331e-16
138 kV Coastal – La Romana_a,ZXCO3E_ZCOAPE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Coastal – La Romana_a.ElmLne,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Coastal.ElmSite\ZCOAST.ElmSubstat\4.ElmTerm,Tap 3 138 kV Coastal,WXCO3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 138 kV Coastal.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,4.039999961853027,1,0.6629999876022339,1.741807222366333,0.4699642062187195,6.057871341705322,1.9171394109725952,8.300827026367188,14.230897903442383,-5.606626221417481e-17
138kV SP Bio-Energy – SPM_c,ZXSESE_ZSPMAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – SPM_c.ElmLne,Tap 138 kV Sultana del Este,WXSESE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 138 kV Sultana del Este.ElmTerm,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,P.MADERA TP-IG 50 P/138 - 559 AAAC,1.649999976158142,1,0.6629999876022339,0.864611029624939,0.19230423867702484,2.4989874362945557,0.7038068771362305,3.3800101280212402,6.47940731048584,-4.579669910404322e-17
