loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
138 kV Aguacate – Valdesia,ZAGUBE_ZVALBE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Valdesia.ElmLne,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L1.ElmTerm,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\L2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,8.569999694824219,1,0.6589999794960022,3.7061853408813477,1.0082414150238037,12.903677940368652,4.119996070861816,17.608436584472656,30.18781852722168,1.3082590100558567e-15
138 kV Pizarrete – Valdesia,ZPIZAE_ZVALBE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Pizarrete – Valdesia.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\1.ElmTerm,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,16.399999618530273,1,1.3179999589920044,5.941259384155273,0.9625709652900696,21.98459243774414,5.698699951171875,36.1866569519043,78.2589111328125,2.275957200481571e-15
138 kV Aguacate – Jigüey,ZAGUAE_ZJIGBE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Jigüey.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\R1.ElmTerm,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\R2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,13.270000457763672,1,0.6589999794960022,5.7387495040893555,1.5611859560012817,19.980375289916992,6.379504680633545,27.26534080505371,46.743568420410156,2.0257407032473352e-15
138 kV km 15 de Azua – Monte Río_a,ZKQAZE_ZMRIOE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_a.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\1.ElmTerm,Tap 2 POWERSHIP AZUA,WX2PAE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,14.0,1,1.3259999752044678,3.3711719512939453,0.8145023584365845,16.248546600341797,4.623012065887451,35.25965118408203,70.43988037109375,1.1657341758564144e-15
138 kV Jigüey – Valdesia_b,ZXAGUE_ZXVABE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_b.ElmLne,Tap Aguacate,WXAGUE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,L4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,8.569999694824219,1,0.6589999794960022,3.7061853408813477,1.0082414150238037,12.903677940368652,4.119996070861816,17.608436584472656,30.18781852722168,-1.1893263727780516e-16
138 kV Bayasol – km 15 de Azua_b,ZXBA2E_ZXK15E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_b.ElmLne,Tap Kilómetro 15 de Azua,WXK15E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap 2 Bayasol,WXBA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,1.0,1,0.5680000185966492,0.4304368197917938,0.13061988353729248,1.521025538444519,0.4831027388572693,2.012014865875244,3.455827474594116,9.71445146547012e-17
138 kV Bayasol – km 15 de Azua_c,ZKQAZE_ZXK15E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_c.ElmLne,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\4.ElmTerm,Tap Kilómetro 15 de Azua,WXK15E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,45.0,1,0.5680000185966492,19.369657516479492,5.877894878387451,68.44615173339844,21.7396240234375,90.5406723022461,155.51223754882812,4.371503159461554e-15
138 kV Matafongo – Pizarrete_b,ZPIZAE_ZXMA1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_b.ElmLne,Tap 1 Matafongo,WXMA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,Tap 1 Pizarrete,WXPIZE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,1.0,1,0.5680000185966492,0.4304368197917938,0.13061988353729248,1.521025538444519,0.4831027388572693,2.012014865875244,3.455827474594116,-5.551115123125783e-17
138 kV km 15 de Azua – Matafongo_a,ZKQAZE_ZXMA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_a.ElmLne,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\5.ElmTerm,Tap 2 Matafongo,WXMA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,45.0,1,0.5680000185966492,19.369657516479492,5.877894878387451,68.44615173339844,21.7396240234375,90.5406723022461,155.51223754882812,-2.4980018054066022e-15
138 kV Jigüey – Valdesia_a,ZJIGUE_ZXAGUE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_a.ElmLne,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\L1.ElmTerm,Tap Aguacate,WXAGUE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,13.270000457763672,1,0.6589999794960022,5.7387495040893555,1.5611859560012817,19.980375289916992,6.379504680633545,27.26534080505371,46.743568420410156,-1.8415825056244495e-16
138 kV Julio Sauri – Palamara L1,ZPALAE_ZXJS1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L1.ElmLne,E7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E7.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,12.510000228881836,1,1.3259999752044678,4.479728698730469,0.7290187478065491,17.121252059936523,4.136837959289551,31.907724380493164,62.9687385559082,-1.7361113394608833e-15
138 kV Julio Sauri – Palamara L2,ZJSA2E_ZPAL1E-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L2.ElmLne,E8,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E8.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,12.510000228881836,1,1.3259999752044678,4.479728698730469,0.7290187478065491,17.121252059936523,4.136837959289551,31.907724380493164,62.9687385559082,1.3888890292170592e-15
138 kV Bar Carbón – Cruce Cabral 2 L2,ZBCARE_ZCC21E-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L2.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\1.ElmTerm,7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\7.ElmTerm,1,SUR PROFUNDO,SUR,SUR 138 kV,,,6.0,1,0.5680000185966492,2.582620859146118,0.7837193012237549,9.126152992248535,2.8986165523529053,12.072089195251465,20.73496437072754,-3.3306690738754696e-16
138 kV Bar Carbón – Cruce Cabral 2 L1,ZBCARE_ZCC21E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L1.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\3.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,6.0,1,0.5680000185966492,2.582620859146118,0.7837193012237549,9.126152992248535,2.8986165523529053,12.072089195251465,20.73496437072754,5.828670879282072e-16
138 kV Cruce Cabral 2 – km 15 de Azua L1,ZCC21E_ZKQAZE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L1.ElmLne,7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\7.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\4.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,59.220001220703125,1,0.5680000185966492,25.490468978881836,7.735310077667236,90.07513427734375,28.609344482421875,119.15152740478516,204.6540985107422,5.7528982764360175e-15
138 kV Cruce de Cabral 2 – Los Cocos L1,ZCC21E_ZLCOCE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1.ElmLne,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\5.ElmTerm,Tap 2 138 kV Los Cocos,WXLC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 138 kV Los Cocos.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,55.4900016784668,1,0.6629999876022339,23.923980712890625,6.455028533935547,83.20576477050781,26.332195281982422,114.01309204101562,195.4635009765625,8.470863103299774e-15
138 kV Cruce de Cabral 2 – Los Cocos L1a,ZCC21E_ZLCOCE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1a.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\6.ElmTerm,Tap 1 138 kV Los Cocos,WXLC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 138 kV Los Cocos.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,55.4900016784668,1,0.6629999876022339,23.923980712890625,6.455028533935547,83.20576477050781,26.332195281982422,114.01309204101562,195.4635009765625,-7.700784687490303e-16
138 kV Palenque – Punta Catalina_b,ZXPA1E_ZXPC2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_b.ElmLne,Tap 2 Pizarrete,WXPI2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,Tap 1 Palenque,WXPA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,4.699999809265137,1,1.3259999752044678,1.6802016496658325,0.2738339602947235,6.434882164001465,1.554242730140686,11.811861991882324,23.643325805664062,-1.304512053934559e-15
138 kV Julio Sauri – Pizarrete_c,ZXPZ1F_ZXSCRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_c.ElmLne,8(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\8(1).ElmTerm,Tap San Cristóbal Norte,WXSCNF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,4.699999809265137,1,1.3259999752044678,1.6802016496658325,0.2738339602947235,6.434882164001465,1.554242730140686,11.811861991882324,23.643325805664062,0.0
69 kV Sabana Yegua – San Juan_b,ZXGU2F_ZXSYEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_b.ElmLne,Tap 2 Sabana Yegua,WXSYE2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,Tap 1 Guanito,WXGU1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,ZGUANE,P.MADERA TP-IG 55 P/69 - 559 AAAC,2.799999952316284,1,0.6629999876022339,1.4562066793441772,0.32650890946388245,4.218301773071289,1.210537314414978,5.678254127502441,10.845096588134766,2.1371792694638671e-16
69 kV Sabana Yegua – San Juan_c,ZGUANF_ZXGU2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_c.ElmLne,Tap 2 Guanito,WXGN1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Guanito.ElmTerm,Tap Guanito 2,WXGU2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,ZGUANE,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.800000011920929,1,0.6629999876022339,0.41605907678604126,0.09328826516866684,1.2052291631698608,0.3458678126335144,1.6223583221435547,3.0985991954803467,6.106226767787259e-17
69 kV Guanito – San Juan 2_a(1),ZGUANF_ZSJU2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Guanito – San Juan 2_a(1).ElmLne,Tap 2 Guanito,WXGN1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Guanito.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\5.ElmTerm,1,SUR MEDIO,SUR,SUR 138 kV,ZGUANE,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.007000000216066837,1,0.3799999952316284,0.004974856972694397,0.0021506124176084995,0.010836047120392323,0.0033166357316076756,0.013543742708861828,0.024828540161252022,-3.8857807061292367e-19
69 kV Sabana Yegua – San Juan_d,ZGUANF_ZSJU2F-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_d.ElmLne,Tap Guanito 2,WXGU2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\4.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,ZGUANE,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,15.399999618530273,1,0.3799999952316284,10.944684982299805,4.73134708404541,23.839303970336914,7.296598434448242,29.796232223510742,54.62278747558594,-8.548717077855469e-16
69 kV Guanito – km 15 Azua_a,ZGUANF_ZXGU2F-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Guanito – km 15 Azua_a.ElmLne,Tap 1 Guanito,WXGU1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,4(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\4(1).ElmTerm,1,SUR MEDIO,SUR,SUR 138 kV,ZGUANE,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.00699999975040555,1,0.6629999876022339,0.00364051666110754,0.0008162722806446254,0.010545753873884678,0.003026343183591962,0.014195634983479977,0.027112741023302078,5.342948277057244e-19
138 kV Palomino – San Juan 2_a,ZPLM1E_ZXPL1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palomino – San Juan 2_a.ElmLne,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palomino.ElmSite\ZPALOE.ElmSubstat\L1.ElmTerm,Tap 1 Palomino,WXPL1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palomino.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,17.299999237060547,1,0.6629999876022339,7.108668804168701,2.0104522705078125,25.849225997924805,8.396240234375,35.75883102416992,59.529945373535156,-2.1607715193250636e-15
138 kV Julio Sauri – Pizarrete_b,ZXMVIF_ZXSCRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_b.ElmLne,E6(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E6(2).ElmTerm,Tap San Cristóbal Norte,WXSCNF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,31.940000534057617,1,1.3259999752044678,11.418221473693848,1.8609058856964111,43.729820251464844,10.562236785888672,80.27040100097656,160.67401123046875,0.0
138 kV Julio Sauri – Palenque_a,ZXPA2E_ZXSC2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palenque_a.ElmLne,Tap 2 Palenque,WXPA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palenque.ElmTerm,E11,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E11.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,31.940000534057617,1,1.3259999752044678,11.418221473693848,1.8609058856964111,43.729820251464844,10.562236785888672,80.27040100097656,160.67401123046875,-8.865130682225286e-15
138 kV Palenque – Punta Catalina_a,ZPALEE_ZXPA1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_a.ElmLne,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\ZPALEE.ElmSubstat\L1.ElmTerm,Tap 1 Palenque,WXPA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,7.590000152587891,1,1.3259999752044678,2.7133469581604004,0.4422127604484558,10.391651153564453,2.509936809539795,19.074901580810547,38.18145751953125,0.0
138 kV Julio Sauri – Palenque_b,ZPALEE_ZXPA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palenque_b.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\ZPALEE.ElmSubstat\L2.ElmTerm,Tap 2 Palenque,WXPA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palenque.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,7.590000152587891,1,1.3259999752044678,2.7133469581604004,0.4422127604484558,10.391651153564453,2.509936809539795,19.074901580810547,38.18145751953125,-2.106648231577882e-15
138 kV Palamara – SCN L1_b,ZSCNOE_ZXSC1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_b.ElmLne,Tap 1 SCN,WXSC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.05000000074505806,1,0.5680000185966492,0.02152184210717678,0.006530994549393654,0.07605127990245819,0.024155138060450554,0.10060074925422668,0.17279137670993805,-2.775557602921922e-18
138 kV SCN – Valdesia L1_a,ZSCNOE_ZXSC2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_a.ElmLne,Tap 2 SCN,WXSC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.05000000074505806,1,0.5680000185966492,0.02152184210717678,0.006530994549393654,0.07605127990245819,0.024155138060450554,0.10060074925422668,0.17279137670993805,-2.775557602921922e-18
4.16 kV Central Palenque – Palenque,ZPAQ1K_ZPAQ2K-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\4.16 kV Central Palenque – Palenque.ElmLne,Terminal Palenque 1,WPAQ1K,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm,Terminal Palenque 2,WPAQ2K,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,A-N2YSY 1x400 - 13.8 kV,0.20999999344348907,6,3.7380001544952393,0.03500000014901161,0.0019249999895691872,0.041999999433755875,0.004409994464367628,145.66859436035156,174.8022918701172,0.0
138 kV Kilómetro 15 de Azua – Palomino_b,ZPLM2E_ZXPL2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Kilómetro 15 de Azua – Palomino_b.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palomino.ElmSite\ZPALOE.ElmSubstat\R1.ElmTerm,Tap 2 Palomino,WXPL2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palomino.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,17.299999237060547,1,0.6629999876022339,7.093473434448242,2.0101115703582764,25.862445831298828,8.396445274353027,35.7188835144043,59.521846771240234,7.202571554618348e-16
138 kV Palenque – Punta Catalina_d,ZPCATE_ZXPC2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_d.ElmLne,Tap 2 Punta Catalina,WXPC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Punta Catalina.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATE1.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,4.300000190734863,1,1.3259999752044678,1.5397948026657104,0.2505820095539093,5.885003089904785,1.4219348430633545,10.967483520507812,21.643932342529297,4.77395921764641e-16
345 kV Julio Sauri – Punta Catalina L2,ZPCA1D_ZJSA1D-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L2.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\1.ElmTerm,D2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,44.93000030517578,1,2.7239999771118164,15.987042427062988,1.2327253818511963,48.66032409667969,15.131564140319824,126.00247955322266,222.52000427246094,8.729406357921993e-15
138 kV km 15 de Azua – San Juan 2_a,ZKQAZE_ZXSJ2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – San Juan 2_a.ElmLne,9,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\9.ElmTerm,Tap San Juan 2,WXSJ2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap San Juan 2.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,42.65999984741211,1,0.6629999876022339,17.49176788330078,4.95672607421875,63.774105072021484,20.70475959777832,88.07905578613281,146.77468872070312,1.7760792243517879e-15
138 kV km 15 de Azua – Punta Catalina_b,ZPCATE_ZXPC1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_b.ElmLne,Tap 1 Punta Catalina,WXPC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Punta Catalina.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATE1.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,4.300000190734863,1,1.3259999752044678,1.5397948026657104,0.2505820095539093,5.885003089904785,1.4219348430633545,10.967483520507812,21.643932342529297,-5.967448757360216e-16
138 kV km 15 de Azua – Punta Catalina_a,ZKQAZE_ZXPC1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_a.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\2.ElmTerm,Tap 3 Calabaza,WXCA3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Calabaza.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,55.0,1,1.3259999752044678,19.695049285888672,3.205118417739868,75.2732925415039,18.187536239624023,140.28175354003906,276.8409729003906,6.106226635438361e-15
138 kV Calabaza – km 15 de Azua_b,ZKQAZE_ZPIZAE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – km 15 de Azua_b.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\3.ElmTerm,Tap 1 Calabaza,WXCA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Calabaza.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,55.0,1,1.3259999752044678,19.695049285888672,3.205118417739868,75.2732925415039,18.187536239624023,140.28175354003906,276.8409729003906,-7.632783294297951e-15
138 kV Palomino – San Juan 2_b,ZSJU2E_ZXPL1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palomino – San Juan 2_b.ElmLne,Tap 1 Palomino,WXPL1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palomino.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2E.ElmSubstat\1.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,15.0,1,0.6629999876022339,6.163586139678955,1.7431668043136597,22.41262435913086,7.279976844787598,31.00476837158203,51.615562438964844,-1.8735013540549517e-15
138 kV km 15 de Azua – San Juan 2_b,ZSJU2E_ZXSJ2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – San Juan 2_b.ElmLne,Tap San Juan 2,WXSJ2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap San Juan 2.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2E.ElmSubstat\2.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,15.0,1,0.6629999876022339,6.1504106521606445,1.7428714036941528,22.424087524414062,7.280154705047607,30.970130920410156,51.60853958129883,6.245004513516506e-16
138 kV km 15 de Azua – Matafongo_b,ZMTFNE_ZXMA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_b.ElmLne,Tap 2 Matafongo,WXMA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\ZMTFNE.ElmSubstat\2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,10.539999961853027,1,0.6629999876022339,4.544219970703125,1.2260947227478027,15.804447174072266,5.001646041870117,21.656118392944336,37.12714385986328,1.608990752319326e-15
138 kV Matafongo – Pizarrete_a,ZMTFNE_ZXMA1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_a.ElmLne,Tap 1 Matafongo,WXMA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\ZMTFNE.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,10.539999961853027,1,0.6629999876022339,4.544219970703125,1.2260947227478027,15.804447174072266,5.001646041870117,21.656118392944336,37.12714385986328,-1.4627188296496878e-16
138 kV Kilómetro 15 de Azua – Palomino_a,ZKQAZE_ZXPL2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Kilómetro 15 de Azua – Palomino_a.ElmLne,Tap 2 Palomino,WXPL2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palomino.ElmTerm,10,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\10.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,42.65999984741211,1,0.6629999876022339,17.529237747192383,4.957566261291504,63.74150466918945,20.704254150390625,88.17755889892578,146.79466247558594,-5.3282378848136004e-15
34.5 kV Larimar 1 – Los Cocos 1,WLAR1K_WLCO1K-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\34.5 kV Larimar 1 – Los Cocos 1.ElmLne,L5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\L5.ElmTerm,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\L1.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,3.0,1,1.1799999475479126,1.0616356134414673,0.21601268649101257,4.113162517547607,1.2543033361434937,7.086711883544922,11.842500686645508,1.249000902703301e-16
34.5 kV Larimar 2 – Los Cocos 2,WLAR2K_WLCO2K-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\34.5 kV Larimar 2 – Los Cocos 2.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\R1.ElmTerm,R4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\R4.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,3.0,1,1.1799999475479126,1.0616356134414673,0.21601268649101257,4.113162517547607,1.2543033361434937,7.086711883544922,11.842500686645508,4.163336342344337e-16
138 kV SCN – Valdesia L2_a,ZSCNOE_ZXVALE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_a.ElmLne,Tap 1 Valdesia,WXVALE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.05000000074505806,1,0.5680000185966492,0.02152184210717678,0.006530994549393654,0.07605127990245819,0.024155138060450554,0.10060074925422668,0.17279137670993805,4.8572256500169986e-18
138 kV Itabo TG – Julio Sauri L1,ZITAGE_ZJSAUE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Itabo TG – Julio Sauri L1.ElmLne,E3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E3.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,18.600000381469727,1,1.3259999752044678,6.649308681488037,1.0836833715438843,25.46570587158203,6.1508331298828125,46.74481964111328,93.56721496582031,-5.162537064506978e-15
138 kV Itabo TG – Julio Sauri L2,ZITAGE_ZJSAUE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Itabo TG – Julio Sauri L2.ElmLne,E4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E4.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,18.600000381469727,1,1.3259999752044678,6.649308681488037,1.0836833715438843,25.46570587158203,6.1508331298828125,46.74481964111328,93.56721496582031,0.0
138 kV Julio Sauri – Paraíso,ZJSA1E_ZPARAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Paraíso.ElmLne,E9,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E9.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZPARAE.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,18.899999618530273,1,1.3259999752044678,6.901580810546875,1.0976649522781372,24.898473739624023,6.682407379150391,40.92478561401367,87.75206756591797,2.6229018956769323e-15
138 kV km 15 de Azua – Punta Catalina_d,ZKQAZE_ZXPC1E-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_d.ElmLne,Tap 3 Calabaza,WXCA3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Calabaza.ElmTerm,Tap 1 Punta Catalina,WXPC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Punta Catalina.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,21.400001525878906,1,1.3259999752044678,7.663165092468262,1.2470824718475342,29.28815460205078,7.076605796813965,54.58236312866211,107.71631622314453,2.3758774421044244e-15
138 kV Matafongo – Pizarrete_c,ZPIZAE_ZXPIZE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_c.ElmLne,Tap 1 Pizarrete,WXPIZE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,30.0,1,0.5680000185966492,12.913105010986328,3.9185965061187744,45.630767822265625,14.493082046508789,60.36044692993164,103.67481994628906,-1.6653345369377348e-15
138 kV Bayasol – Pizarrete_b,ZPIZAE_ZXBA1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – Pizarrete_b.ElmLne,Tap 1 Bayasol,WXBA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Bayasol.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,30.0,1,0.5680000185966492,12.913105010986328,3.9185965061187744,45.630767822265625,14.493082046508789,60.36044692993164,103.67481994628906,2.914335439641036e-15
138 kV Calabaza – Pizarrete_c,ZKQAZE_ZPIZAE-L2_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_c.ElmLne,Tap 3 Punta Catalina,WXPC3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Punta Catalina.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\5.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.20000000298023224,1,1.3259999752044678,0.07161836326122284,0.011654975824058056,0.2737210690975189,0.06613650172948837,0.5101155042648315,1.0066944360733032,-2.7755575615628914e-17
138 kV Cruce de Cabral 2 – Los Cocos L2b,ZCC21E_ZLCOCE-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L2b.ElmLne,Tap 1 138 kV Los Cocos,WXLC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 138 kV Los Cocos.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\5.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,0.009998321533203125,1,0.6629999876022339,0.004310680087655783,0.001163082430139184,0.014992214739322662,0.004744598176330328,0.02054315246641636,0.03521908074617386,-1.3875458467209507e-19
138 kV Cruce de Cabral 2 – Los Cocos L1_,ZCC21E_ZLCOCE-L2_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1_.ElmLne,Tap 2 138 kV Los Cocos,WXLC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 138 kV Los Cocos.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\3.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,0.009998321533203125,1,0.6629999876022339,0.004310680087655783,0.001163082430139184,0.014992214739322662,0.004744598176330328,0.02054315246641636,0.03521908074617386,1.5263004313930458e-18
138 kV Bayasol – km 15 de Azua_a,ZBAYAE-ZXBA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_a.ElmLne,Tap 2 Bayasol,WXBA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\ZBAYAE.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.10000000149011612,1,0.6629999876022339,0.04311404004693031,0.011632777750492096,0.14994731545448303,0.047453947365283966,0.20546601712703705,0.35224995017051697,1.5265566919468147e-17
138 kV Bayasol – Pizarrete_a,ZBAYAE-ZXBA1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – Pizarrete_a.ElmLne,Tap 1 Bayasol,WXBA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Bayasol.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\ZBAYAE.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.10000000149011612,1,0.6629999876022339,0.04311404004693031,0.011632777750492096,0.14994731545448303,0.047453947365283966,0.20546601712703705,0.35224995017051697,-1.387778801460961e-18
138 kV Santanasol – Pizarrete_b,ZPIZAE_ZXSANE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Santanasol – Pizarrete_b.ElmLne,9,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\9.ElmTerm,Tap 1 Santanasol,WXSANE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Santanasol.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,1.0882099866867065,1,1.3259999752044678,0.38902387022972107,0.06340188533067703,1.4898943901062012,0.3598600924015045,2.7348482608795166,5.4742350578308105,0.0
138 kV Girasol – Pizarrete_b,ZXSA2E_ZPIZAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Pizarrete_b.ElmLne,Tap 2 Santanasol,WXSA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Santanasol.ElmTerm,10,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\10.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,1.0882099866867065,1,1.3259999752044678,0.38902387022972107,0.06340188533067703,1.4898943901062012,0.3598600924015045,2.7348482608795166,5.4742350578308105,-3.0203895232909907e-16
138 kV Palenque – Punta Catalina_c,ZXPC2E_ZXPI2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_c.ElmLne,Tap 2 Punta Catalina,WXPC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Punta Catalina.ElmTerm,Tap 2 Pizarrete,WXPI2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.20000000298023224,1,1.3259999752044678,0.07161836326122284,0.011654975824058056,0.2737210690975189,0.06613650172948837,0.5101155042648315,1.0066944360733032,2.2204460823375376e-17
138 kV Girasol – Pizarrete_a,ZGIRAE_ZXSA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Pizarrete_a.ElmLne,Tap 2 Santanasol,WXSA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Santanasol.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAE.ElmSubstat\R3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,7.634779930114746,1,1.3259999752044678,2.7293553352355957,0.4448217451572418,10.452960014343262,2.524744987487793,19.187440872192383,38.40672302246094,0.0
138 kV Girasol – Santanasol_b,ZGIRAE_ZXSA3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Santanasol_b.ElmLne,Tap 3 Santanasol,WXSA3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Santanasol.ElmTerm,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAE.ElmSubstat\L3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,7.634779930114746,1,1.3259999752044678,2.7293553352355957,0.4448217451572418,10.452960014343262,2.524744987487793,19.187440872192383,38.40672302246094,-2.119077169529418e-15
138 kV Santanasol – Pizarrete_a,ZXSANE_ZSANTE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Santanasol – Pizarrete_a.ElmLne,Tap 1 Santanasol,WXSANE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Santanasol.ElmTerm,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\ZSANTE.ElmSubstat\L1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.07999999821186066,1,1.3259999752044678,0.028599176555871964,0.004661003593355417,0.10952991247177124,0.026455195620656013,0.2010529786348343,0.40243959426879883,0.0
138 kV Girasol – Santanasol_a,ZSANTE_ZXSA3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Santanasol_a.ElmLne,Tap 3 Santanasol,WXSA3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Santanasol.ElmTerm,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\ZSANTE.ElmSubstat\R1.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.07999999821186066,1,1.3259999752044678,0.028599176555871964,0.004661003593355417,0.10952991247177124,0.026455195620656013,0.2010529786348343,0.40243959426879883,-2.220445916901415e-17
138 kV km 15 de Azua –Powership KPS26 _b,ZPAK2E_ZX1PAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua –Powership KPS26 _b.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\1.ElmTerm,Tap 1 POWERSHIP AZUA,WX1PAE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 POWERSHIP AZUA.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,1.2799999713897705,1,1.3259999752044678,0.3082214295864105,0.07446878403425217,1.485581398010254,0.42267540097236633,3.2237393856048584,6.4402174949646,-1.776356733521132e-16
