loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
138 kV Monte Río–Powership Azua KPS26_b,ZPAK2E_ZX3PAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Monte Río–Powership Azua KPS26_b.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\2.ElmTerm,Tap 3 POWERSHIP AZUA,WX3PAE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 POWERSHIP AZUA.ElmTerm,1,SUR MEDIO,SUR,SUR 138 kV,,,1.2799999713897705,1,1.3259999752044678,0.3082214295864105,0.07446878403425217,1.485581398010254,0.42267540097236633,3.2237393856048584,6.4402174949646,1.0658140798173486e-16
138 kV Calabaza – km 15 de Azua_a,ZCALAE_ZXCA1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – km 15 de Azua_a.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\L2.ElmTerm,Tap 1 Calabaza,WXCA1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Calabaza.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.13600000739097595,1,1.3259999752044678,0.03274853155016899,0.007912308908998966,0.15784303843975067,0.044909264892339706,0.34252235293388367,0.6842731833457947,-1.8873793271512233e-17
138 kV Calabaza – Pizarrete_a,ZCALAE_ZXCA2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_a.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\R1.ElmTerm,Tap 2 Calabaza,WXCA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Calabaza.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.13600000739097595,1,1.3259999752044678,0.03274853155016899,0.007912308908998966,0.15784303843975067,0.044909264892339706,0.34252235293388367,0.6842731833457947,1.1324275466598972e-17
138 kV Calabaza – Pizarrete_b,ZXCA2E_ZXPC3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_b.ElmLne,Tap 2 Calabaza,WXCA2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Calabaza.ElmTerm,Tap 3 Punta Catalina,WXPC3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Punta Catalina.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,T.ACERO S1(2)/1C/138/2xF/559 AAAC,21.399999618530273,1,1.3259999752044678,7.987237453460693,1.2502473592758179,29.008275985717773,7.074694633483887,44.96272277832031,107.58061981201172,1.1879386151730938e-15
138 kV Powership KPS26 – Powership KPS60,ZPAK2E_ ZPAK6E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Powership KPS26 – Powership KPS60.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 60.ElmSite\ZPAK6E.ElmSubstat\2.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\4.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,T.ACERO S1/1C/138/1xF/605 AAAC,0.014999999664723873,1,0.8450000286102295,0.003973496612161398,0.0013873449061065912,0.02508431486785412,0.006624624598771334,0.027938177809119225,0.05569860339164734,1.4571676743255843e-18
138 kV km 15 de Azua –Powership KPS26 _a,ZKQAZE_ZX1PAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua –Powership KPS26 _a.ElmLne,12,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\12.ElmTerm,Tap 1 POWERSHIP AZUA,WX1PAE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 POWERSHIP AZUA.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,14.0,1,1.3259999752044678,3.3711719512939453,0.8145023584365845,16.248546600341797,4.623012065887451,35.25965118408203,70.43988037109375,-1.942890293094024e-15
138 kV Monte Río–Powership Azua KPS26_a,ZMRIOE_ZX3PAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Monte Río–Powership Azua KPS26_a.ElmLne,Tap 3 POWERSHIP AZUA,WX3PAE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 POWERSHIP AZUA.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\ZMRIOE.ElmSubstat\1.ElmTerm,1,SUR MEDIO,SUR,SUR 138 kV,,,0.30000001192092896,1,1.3259999752044678,0.07223940640687943,0.017453622072935104,0.34818315505981445,0.09906455129384995,0.7555639743804932,1.5094261169433594,2.4980019046682757e-17
138 kV km 15 de Azua – Monte Río_b,ZMRIOE_ZX2PAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_b.ElmLne,Tap 2 POWERSHIP AZUA,WX2PAE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,5(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\ZMRIOE.ElmSubstat\5(1).ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,0.30000001192092896,1,1.3259999752044678,0.07223940640687943,0.017453622072935104,0.34818315505981445,0.09906455129384995,0.7555639743804932,1.5094261169433594,-4.163336342344337e-17
138 kV Palamara – SCN L2_b,ZXSC4E_ZSCNOE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_b.ElmLne,Tap 4 SCN,WXSC4E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,5(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\5(1).ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.05000000074505806,1,0.5680000185966492,0.02152184210717678,0.006530994549393654,0.07605127990245819,0.024155138060450554,0.10060074925422668,0.17279137670993805,4.8572256500169986e-18
138 kV Calabaza – Peravia L2,ZCALBE_ZPERBE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Peravia L2.ElmLne,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPERAV.ElmSubstat\R2.ElmTerm,R4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\R4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.6949999928474426,1,2.744999885559082,0.1370517909526825,0.016695816069841385,0.7721464037895203,0.2049911916255951,1.9315943717956543,3.905545949935913,1.3503086901728756e-16
138 kV Calabaza – Peravia L1,ZCALAE_ZPERAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Peravia L1.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPERAV.ElmSubstat\L2.ElmTerm,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\L3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,0.6949999928474426,1,2.744999885559082,0.1370517909526825,0.016695816069841385,0.7721464037895203,0.2049911916255951,1.9315943717956543,3.905545949935913,1.1574075243475494e-16
138 kV Derivación S/E móvil,ZXSENE_ZMETEE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Derivación S/E móvil.ElmLne,Tap 138 kV S/E Móvil,WXSENE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 138 kV S/E Móvil.ElmTerm,138 kV S/E Movil ETED,WMETEE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\S/E Móvil ETED.ElmSite\138 kV S/E Movil ETED.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,0.03999999910593033,1,0.6629999876022339,0.017245614901185036,0.004653110634535551,0.059978924691677094,0.018981577828526497,0.07128483802080154,0.1407039612531662,3.3306689994292145e-18
138 kV Los Cocos – Pedernales L2,ZLCOEE_ZXPE2E-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L2.ElmLne,138 kV Los Cocos (Extensión),WLCOEE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos (Extensión).ElmTerm,Tap 1 Pedernales,WXPE2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pedernales.ElmTerm,1,SUR PROFUNDO,SUR,SUR 138 kV,,,0.009999999776482582,1,0.6629999876022339,0.004311403725296259,0.0011632776586338878,0.014994731172919273,0.004745394457131624,0.020546600222587585,0.03522499278187752,1.5265566505877841e-18
138 kV Los Cocos – Pedernales L2_a,ZXPE2E_ZPEBPE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L2_a.ElmLne,Tap 1 Pedernales,WXPE2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pedernales.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPEDER.ElmSubstat\1.ElmTerm,1,SUR PROFUNDO,SUR,SUR 138 kV,,,60.57899856567383,1,0.6629999876022339,26.118053436279297,7.047019958496094,90.83658599853516,28.74712562561035,124.46925354003906,213.38949584960938,9.24772699417058e-15
138 kV Los Cocos – Pedernales L1,ZLCOEE__WXPE1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L1.ElmLne,138 kV Los Cocos (Extensión),WLCOEE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos (Extensión).ElmTerm,Tap 2 Pedernales,WXPE1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pedernales.ElmTerm,1,SUR PROFUNDO,SUR,SUR 138 kV,,,0.009999999776482582,1,0.6629999876022339,0.004311403725296259,0.0011632776586338878,0.014994731172919273,0.004745394457131624,0.020546600222587585,0.03522499278187752,-1.3877787497621727e-19
138 kV Los Cocos – Pedernales L1_a,ZXPE1E_ZPEBPE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Los Cocos – Pedernales L1_a.ElmLne,Tap 2 Pedernales,WXPE1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pedernales.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPEDER.ElmSubstat\2.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,60.57899856567383,1,0.6629999876022339,26.118053436279297,7.047019958496094,90.83658599853516,28.74712562561035,124.46925354003906,213.38949584960938,-8.407024877043177e-16
138 kV Jumper Pedernales,ZXLC1E_ZXPE1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jumper Pedernales.ElmLne,Tap 2 138 kV Los Cocos,WXLC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 138 kV Los Cocos.ElmTerm,Tap 2 Pedernales,WXPE1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pedernales.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,0.13500000536441803,1,0.6629999876022339,0.05711418390274048,0.015657639130949974,0.19727899134159088,0.06716423481702805,0.24697545170783997,0.4494657516479492,-5.6205044922987735e-18
138 kV Powership KPS26 – Powership KPS56,ZPAK2E_ ZPAK5E_E_L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Powership KPS26 – Powership KPS56.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZPAK56.ElmSubstat\2.ElmTerm,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\6.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,T.ACERO S1/1C/138/1xF/605 AAAC,0.029999999329447746,1,0.8450000286102295,0.007946993224322796,0.0027746898122131824,0.05016862973570824,0.013249249197542667,0.05587635561823845,0.11139720678329468,2.9143353486511685e-18
138 kV Boca Chica – SPM 2_b,ZXBC3E_ZXJD1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_b.ElmLne,Tap 3 Boca Chica,WXBC3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Boca Chica.ElmTerm,Tap 1 Juan Dolio,WXJD1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Juan Dolio.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.121999740600586,1,1.3259999752044678,7.193408012390137,1.1723589897155762,27.54951286315918,6.6541428565979,50.56985092163086,101.22362518310547,-5.584976959258168e-15
138 kV Boca Chica – SPM 2_c,ZSPM2E_ZXJD1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_c.ElmLne,Tap 1 Juan Dolio,WXJD1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Juan Dolio.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R3.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,7.199999809265137,1,1.3259999752044678,2.5739259719848633,0.41949033737182617,9.85769271850586,2.380967617034912,18.09476661682129,36.21956253051758,-1.9984014443252818e-15
138 kV Boca Chica – SPM 2_a,ZBCHIE_ZXBC3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_a.ElmLne,Tap 3 Boca Chica,WXBC3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Boca Chica.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\5.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.0,1,1.3259999752044678,1.787448525428772,0.2913127541542053,6.8456196784973145,1.6534497737884521,12.565811157226562,25.152475357055664,0.0
138 kV Itabo – Palamara,ZITABE_ZPALAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Palamara.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\2.ElmTerm,Tap 138 kV S/E Móvil,WXSENE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 138 kV S/E Móvil.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,0.5139999985694885,1,0.5680000185966492,0.22902832925319672,0.06721463799476624,0.7750848531723022,0.24826891720294952,0.9076317548751831,1.7756376266479492,-5.706546330691437e-17
138 kV Hainamosa – Palamara_b,ZPALAE_ZXVM1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Palamara_b.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\6.ElmTerm,Tap 1 Villa Mella,WXVM1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Villa Mella.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,12.699999809265137,1,0.5680000185966492,5.46654748916626,1.6588724851608276,19.31702423095703,6.135404586791992,25.552589416503906,43.889007568359375,1.2337353572905289e-15
138 kV Palamara – Villa Mella_b,ZVMELE_ZXVM3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Palamara – Villa Mella_b.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\1.ElmTerm,Tap 3 Villa Mella,WXVM3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Villa Mella.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,1.899999976158142,1,0.5680000185966492,0.817829966545105,0.24817778170108795,2.889948606491089,0.9178951978683472,3.8228282928466797,6.5660719871521,1.8457458049091024e-16
138 kV Embajador – Los Prados,ZEMBAE_ZLPRAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Embajador – Los Prados.ElmLne,WEMBAE(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(2).ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,3.5,1,0.6629999876022339,1.6560438871383667,0.40809163451194763,5.318386554718018,1.5587489604949951,6.68660831451416,13.20207405090332,2.914335439641036e-16
138 kV Hainamosa – Los Mina L1,ZHNSAE_ZLMINE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L1.ElmLne,L6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L6.ElmTerm,E11,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E11.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,7.0,1,0.6629999876022339,2.891676187515259,0.8130534291267395,10.601155281066895,3.3225271701812744,14.357612609863281,24.635265350341797,-3.885780586188048e-16
138 kV Hainamosa – Los Mina L2,ZHNSAE_ZLMINE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L2.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R1.ElmTerm,E12,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E12.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,7.0,1,0.6629999876022339,2.891676187515259,0.8130534291267395,10.601155281066895,3.3225271701812744,14.357612609863281,24.635265350341797,6.800116025829084e-16
138 kV Timbeque 2 – Villa Duarte,ZTIM2E_ZVDUAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Timbeque 2 – Villa Duarte.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm,E4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.430000066757202,1,1.3259999752044678,1.3536306619644165,0.20010361075401306,4.8223652839660645,1.0125480890274048,7.35439920425415,19.446678161621094,-1.904032524289835e-16
138 kV Los Mina – Timbeque 2,ZLMINE_ZTIM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Timbeque 2.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm,R5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R5.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.390000104904175,1,1.3259999752044678,1.3378448486328125,0.19777004420757294,4.766127586364746,1.0007399320602417,7.2686333656311035,19.21989631652832,-1.8818280849731555e-16
138 kV Itabo TG – UASD,ZITAGE_ZUASDE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo TG – UASD.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,20.65999984741211,1,1.3259999752044678,8.15335464477539,1.2052887678146362,29.04666519165039,6.098904609680176,44.29792404174805,117.13363647460938,-1.1468603759674572e-15
138 kV Haina – Matadero L1,ZHAINE_ZMATBE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Matadero L1.ElmLne,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,9.140000343322754,1,0.6629999876022339,3.9406232833862305,1.063235878944397,13.705184936523438,4.3372907638549805,18.77959442138672,32.195648193359375,1.3952727989031597e-15
138 kV Haina – Matadero L2,ZHAINE_ZMATAE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Matadero L2.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,9.140000343322754,1,0.6629999876022339,3.9406232833862305,1.063235878944397,13.705184936523438,4.3372907638549805,18.77959442138672,32.195648193359375,-1.2684298532798446e-16
138 kV Herrera – Itabo_b,ZITABE_ZXHE2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Itabo_b.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm,Tap 2 Herrera,WXHE2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Herrera.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,11.199999809265137,1,0.6629999876022339,4.82877254486084,1.3028709888458252,16.794099807739258,5.3148417472839355,23.01219367980957,39.45199203491211,1.7097434155710937e-15
138 kV Herrera – Itabo_a,ZHERRE_ZXHE2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Itabo_a.ElmLne,Tap 2 Herrera,WXHE2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Herrera.ElmTerm,WHERRE(8),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHERRE.ElmSubstat\WHERRE(8).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,0.019999999552965164,1,0.6629999876022339,0.008622807450592518,0.0023265553172677755,0.029989462345838547,0.009490788914263248,0.04109320044517517,0.07044998556375504,-2.7755574995243454e-19
138 kV Hainamosa – Villa Mella_a,ZHNSAE_ZXVM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Mella_a.ElmLne,Tap 2 Villa Mella,WXVM2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Villa Mella.ElmTerm,E16,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,11.286999702453613,1,0.5680000185966492,4.858340263366699,1.474306583404541,17.167814254760742,5.452780723571777,22.709611892700195,39.005924224853516,1.0964700682979437e-15
138 kV Herrera – Los Prados_b,ZLPRAE_ZXHE3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Los Prados_b.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm,Tap 3 Herrera,WXHE3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Herrera.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,,6.199999809265137,1,0.6629999876022339,2.6730704307556152,0.7212321758270264,9.296732902526855,2.9421446323394775,12.738892555236816,21.839496612548828,9.464650861412986e-16
138 kV Herrera – Los Prados_a,ZHERRE_ZXHE3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Los Prados_a.ElmLne,Tap 3 Herrera,WXHE3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Herrera.ElmTerm,WHERRE(7),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHERRE.ElmSubstat\WHERRE(7).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,0.019999999552965164,1,0.6629999876022339,0.008622807450592518,0.0023265553172677755,0.029989462345838547,0.009490788914263248,0.04109320044517517,0.07044998556375504,3.0531133011755682e-18
138 kV Itabo – Los Prados_a,ZITABE_ZXHER1-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Los Prados_a.ElmLne,Tap 1 Herrera,WXHE1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Herrera.ElmTerm,7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,11.199999809265137,1,0.6629999876022339,4.82877254486084,1.3028709888458252,16.794099807739258,5.3148417472839355,23.01219367980957,39.45199203491211,-1.5543122080054396e-16
138 kV El Brisal – Hainamosa_a,ZHNSAE_ZXEBR1-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Hainamosa_a.ElmLne,E15,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm,Tap 1 El Brisal,WXEBR1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,8.529999732971191,1,0.5680000185966492,3.6468873023986816,1.1139369010925293,12.990548133850098,4.1210198402404785,17.287885665893555,29.480844497680664,-9.470202103591054e-16
138 kV César Nicolás Penson – Timbeque 2,ZCNPEE_ZTIM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – Timbeque 2.ElmLne,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\R3.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - ACCC GDANSK,2.9000000953674316,1,2.0,1.1398144960403442,0.16452930867671967,4.100471019744873,0.8793427348136902,6.133143901824951,15.859710693359375,1.6098234386460362e-16
138 kV César Nicolás Penson – Metro,ZCNPEE_ZMETRE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – Metro.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\ZMETRE.ElmSubstat\1.ElmTerm,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\R1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.200000047683716,1,1.3259999752044678,1.2628623247146606,0.18668557703495026,4.49899959564209,0.9446513056755066,6.8612470626831055,18.14267349243164,-1.77635686587003e-16
138 kV Embajador – Matadero,ZEMBAE_ZMATAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Embajador – Matadero.ElmLne,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm,WEMBAE(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,2.299999952316284,1,0.6629999876022339,1.0882573127746582,0.26817449927330017,3.4949398040771484,1.0243207216262817,4.394056797027588,8.67564868927002,1.9151346115992766e-16
138 kV Matadero – UASD,ZMATBE_ZUASDE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Matadero – UASD.ElmLne,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\R1.ElmTerm,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.5,1,1.3259999752044678,1.3812557458877563,0.20418734848499298,4.920780658721924,1.0332123041152954,7.504488468170166,19.843549728393555,-1.942890293094024e-16
138 kV El Brisal – Hainamosa_b,ZEBRIE_ZXEBR1-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Hainamosa_b.ElmLne,Tap 1 El Brisal,WXEBR1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 El Brisal.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.807000160217285,1,0.6629999876022339,2.5036323070526123,0.6755154132843018,8.707441329956055,2.755650758743286,11.931411743164062,20.455154418945312,8.864714894927302e-16
138 kV Hainamosa – Villa Duarte_a,ZHNSAE_ZXEBR3-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_a.ElmLne,E13,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E13.ElmTerm,Tap 4 El Brisal,WXEBR4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 4 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,8.529999732971191,1,0.5680000185966492,3.6468873023986816,1.1139369010925293,12.990548133850098,4.1210198402404785,17.287885665893555,29.480844497680664,2.3675505258977634e-16
138 kV Itabo – Los Prados_b,ZLPRAE_ZXHER1-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Los Prados_b.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm,Tap 1 Herrera,WXHE1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Herrera.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,,6.199999809265137,1,0.6629999876022339,2.6730704307556152,0.7212321758270264,9.296732902526855,2.9421446323394775,12.738892555236816,21.839496612548828,-8.604228176147167e-17
138 kV Metropolitano – Paraíso,ZMETRE_ZPARAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Metropolitano – Paraíso.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\ZMETRE.ElmSubstat\2.ElmTerm,WPARAE(6),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZPARAE.ElmSubstat\WPARAE(6).ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.700000047683716,1,1.3259999752044678,1.4601845741271973,0.2158551961183548,5.201968193054199,1.0922530889511108,7.933316707611084,20.977466583251953,-2.0539126220263192e-16
138 kV Matadero – METALDOM,ZMATBE_ZMETAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Matadero – METALDOM.ElmLne,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm,WMETAE(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,0.5,1,0.6629999876022339,0.23657768964767456,0.058298803865909576,0.7597694993019104,0.22267842292785645,0.9552297592163086,1.8860105276107788,4.163336342344337e-17
138 kV Haina – Itabo L1,ZHAINE_ZITABE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Itabo L1.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm,8,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,2.5,1,0.5680000185966492,1.076092004776001,0.3265497088432312,3.8025639057159424,1.2077568769454956,5.0300374031066895,8.639568328857422,2.42861286636753e-16
138 kV Haina – Itabo L2,ZHAINE_ZITABE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Itabo L2.ElmLne,9,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,2.5,1,0.5680000185966492,1.076092004776001,0.3265497088432312,3.8025639057159424,1.2077568769454956,5.0300374031066895,8.639568328857422,-1.3877787807814457e-16
138 kV Itabo – ItaboTG,ZITABE_ZITAGE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – ItaboTG.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,0.20999999344348907,1,1.3259999752044678,0.07668422907590866,0.012196277268230915,0.27664971351623535,0.07424896955490112,0.45471981167793274,0.9750229716300964,2.914335307292138e-17
138 kV Los Mina – Los Mina 6,ZLMI6E_ZLMINE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 6.ElmLne,138 kV Los Mina 6,WLMI6E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 6.ElmSite\ZLMI6E.ElmSubstat\138 kV Los Mina 6.ElmTerm,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,0.20999999344348907,1,0.6629999876022339,0.09936262667179108,0.024485496804118156,0.3191031813621521,0.09352493286132812,0.4011964797973633,0.7921243906021118,1.7486012505497318e-17
138 kV Los Mina – Los Mina 5,ZLMI5E_ZLMINE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 5.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm,138 kV Los Mina 5,WLMI5E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\138 kV Los Mina 5.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,0.17000000178813934,1,0.6629999876022339,0.08043641597032547,0.019821593537926674,0.2583216428756714,0.07571066170930862,0.32477810978889465,0.641243577003479,1.415534329927295e-17
138 kV El Brisal – Villa Duarte_c,ZVDUAE_ZXEBR2-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_c.ElmLne,E5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm,Tap 5 El Brisal,WXEBR5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 5 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,2.940000057220459,1,0.5680000185966492,1.2569576501846313,0.3839360773563385,4.477398872375488,1.4203749895095825,5.9585442543029785,10.161041259765625,8.160139389813578e-17
138 kV El Brisal – Villa Duarte_a,ZEBRIE_ZXEBR2-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_a.ElmLne,Tap 2 El Brisal,WXEBR2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 El Brisal.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.807000160217285,1,0.6629999876022339,2.5036323070526123,0.6755154132843018,8.707441329956055,2.755650758743286,11.931411743164062,20.455154418945312,-8.058831602344004e-17
138 kV Hainamosa – Villa Duarte_c,ZVDUAE_ZXEBR3-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_c.ElmLne,E3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm,Tap 3 El Brisal,WXEBR3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,2.940000057220459,1,0.5680000185966492,1.2569576501846313,0.3839360773563385,4.477398872375488,1.4203749895095825,5.9585442543029785,10.161041259765625,-3.2640557559254313e-16
138 kV AES Andrés – AES Andrés Intercon,ZAAINE_ZAANDE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – AES Andrés Intercon.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 652 AAAC,16.0,1,1.4600000381469727,5.727151393890381,0.8137834072113037,21.031417846679688,5.610408782958984,34.78449249267578,74.93228912353516,4.440892098500626e-16
138 kV Guerra – La Luisa_a,ZGUERE_ZXCL2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – La Luisa_a.ElmLne,Tap 2 CIP La Luisa,WXCL2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 CIP La Luisa.ElmTerm,Terminal(3),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(3).ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,26.086000442504883,1,1.3259999752044678,9.32547664642334,1.5198369026184082,35.714969635009766,8.626378059387207,65.558349609375,131.22549438476562,-7.240319895550091e-15
138 kV Guerra – SPM 2_a,ZAAINE_ZXCL1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – SPM 2_a.ElmLne,Tap 1 CIP La Luisa,WXCL1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 CIP La Luisa.ElmTerm,Terminal(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(2).ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,26.086000442504883,1,1.3259999752044678,9.32547664642334,1.5198369026184082,35.714969635009766,8.626378059387207,65.558349609375,131.22549438476562,0.0
138 kV Guerra – SPM 2_b,ZSPM2E_ZXCL1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – SPM 2_b.ElmLne,Tap 1 CIP La Luisa,WXCL1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 CIP La Luisa.ElmTerm,R6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R6.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,30.364999771118164,1,1.3259999752044678,10.855175018310547,1.7691422700881958,41.573448181152344,10.041399955749512,76.31217193603516,152.7509765625,0.0
138 kV Hainamosa – Juan Dolio_c,ZJDOLE_ZXJD2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_c.ElmLne,Tap 2 Juan Dolio,WXJD2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Juan Dolio.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,5.288000106811523,1,1.3259999752044678,1.8904056549072266,0.3080923557281494,7.239927768707275,1.7486884593963623,13.289602279663086,26.601259231567383,0.0
138 kV Boca Chica – Hainamosa_a,ZBCHIE_ZXBC2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – Hainamosa_a.ElmLne,Tap 2 Boca Chica,WXBC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Boca Chica.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.0,1,1.3259999752044678,1.787448525428772,0.2913127541542053,6.8456196784973145,1.6534497737884521,12.565811157226562,25.152475357055664,-1.3877787807814457e-15
138 kV Hainamosa – Juan Dolio_b,ZXBC1E_ZXJD2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_b.ElmLne,Tap 1 Boca Chica,WXBC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Boca Chica.ElmTerm,Tap 2 Juan Dolio,WXJD2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Juan Dolio.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.121999740600586,1,1.3259999752044678,7.193408012390137,1.1723589897155762,27.54951286315918,6.6541428565979,50.56985092163086,101.22362518310547,0.0
138 kV Boca Chica – Hainamosa_b,ZHNSAE_ZXBC2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – Hainamosa_b.ElmLne,E5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm,Tap 2 Boca Chica,WXBC2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Boca Chica.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,27.5,1,1.3259999752044678,9.83096694946289,1.602220058441162,37.650909423828125,9.093973159790039,69.1119613647461,138.338623046875,-7.632783294297951e-15
138 kV Hainamosa – Juan Dolio_a,ZHNSAE_ZXBC1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_a.ElmLne,Tap 1 Boca Chica,WXBC1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Boca Chica.ElmTerm,E4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,27.5,1,1.3259999752044678,9.83096694946289,1.602220058441162,37.650909423828125,9.093973159790039,69.1119613647461,138.338623046875,0.0
