loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
138 kV Hainamosa – Palamara_a,ZHNSAE_ZXVM1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Palamara_a.ElmLne,Tap 1 Villa Mella,WXVM1E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Villa Mella.ElmTerm,E14,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,11.286999702453613,1,0.5680000185966492,4.858340263366699,1.474306583404541,17.167814254760742,5.452780723571777,22.709611892700195,39.005924224853516,-6.265543474300646e-16
138 kV AES Interconexión – Guerra L1,ZIAANE_ZGUERE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Interconexión – Guerra L1.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm,Terminal(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(1).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,17.836000442504883,1,1.3259999752044678,6.376186847686768,1.0391708612442017,24.419694900512695,5.898186206817627,44.824764251708984,89.72391510009766,-4.950484483744232e-15
138 kV Guerra – Hainamosa L1,ZGUERE_ZHNSAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Hainamosa L1.ElmLne,E1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm,4(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(1).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,9.359999656677246,1,1.3259999752044678,3.3461036682128906,0.545337438583374,12.8149995803833,3.0952577590942383,23.523197174072266,47.08543395996094,0.0
138 kV AES Interconexión – Guerra L2,ZIAANE_ZGUERE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Interconexión – Guerra L2.ElmLne,Terminal,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,17.836000442504883,1,1.3259999752044678,6.376186847686768,1.0391708612442017,24.419694900512695,5.898186206817627,44.824764251708984,89.72391510009766,0.0
138 kV Guerra – Hainamosa L2,ZGUERE_ZHNSAE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Hainamosa L2.ElmLne,4(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(2).ElmTerm,E2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,9.359999656677246,1,1.3259999752044678,3.3461036682128906,0.545337438583374,12.8149995803833,3.0952577590942383,23.523197174072266,47.08543395996094,-2.597921835271219e-15
138 kV La Isabela – Los Mina,ZLMINE_ZXLI2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV La Isabela – Los Mina.ElmLne,L5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L5.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLISAE.ElmSubstat\4.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,9.699999809265137,1,1.3259999752044678,3.8280513286590576,0.5658906698226929,13.637591361999512,2.863474130630493,20.798154830932617,54.99497985839844,-5.384581563552891e-16
138 kV Arroyo Hondo – Palamara_b,ZPALAE_ZXPL2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – Palamara_b.ElmLne,Tap Palamara,WXPALE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap Palamara.ElmTerm,7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\7.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,6.710000038146973,1,1.3259999752044678,2.4027960300445557,0.3910244405269623,9.183341979980469,2.218879461288452,17.1143741607666,33.774600982666016,-9.311995407285264e-16
138 kV Guerra – La Luisa_b,ZCLUIE_ZXCL2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – La Luisa_b.ElmLne,Tap 2 CIP La Luisa,WXCL2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 CIP La Luisa.ElmTerm,E1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,1.5579999685287476,1,1.3259999752044678,0.5579070448875427,0.09079226106405258,2.13228702545166,0.5152032971382141,3.973799705505371,7.84214973449707,1.7297274374258848e-16
138 kV Arroyo Hondo – Palamara_a,ZAHO1E_ZXPL2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – Palamara_a.ElmLne,E02,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm,Tap Palamara,WXPALE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap Palamara.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,,5.690000057220459,1,1.3259999752044678,2.0375423431396484,0.33158406615257263,7.7873640060424805,1.8815834522247314,14.512785911560059,28.640457153320312,-7.896461474404663e-16
138 kV Arroyo Hondo – La Isabela,ZAHO2E_ZXLI1E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – La Isabela.ElmLne,E08,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLISAE.ElmSubstat\1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,3.0,1,1.3259999752044678,1.0954890251159668,0.17423254251480103,3.952138662338257,1.060699701309204,6.495997428894043,13.928899765014648,4.163336342344337e-16
138 kV Los Mina – Los Mina 7,ZLMI7E_ZLMINE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 7.ElmLne,138 kV Los Mina 7,WLMI7E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\138 kV Los Mina 7.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,0.20000000298023224,1,1.3259999752044678,0.07303260266780853,0.011615502648055553,0.2634759247303009,0.07071331143379211,0.4330665171146393,0.9285933375358582,2.7755575615628914e-17
138 kV Los Mina – Villa Duarte,ZLMINE_ZVDUAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Villa Duarte.ElmLne,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R2.ElmTerm,E1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.0399999618530273,1,1.3259999752044678,1.1997191905975342,0.17735129594802856,4.274049282073975,0.897418737411499,6.518184185028076,17.23554039001465,-1.6875389762544143e-16
138 kV Hainamosa – La Victoria_a,ZHNSAE_ZLVICE-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_a.ElmLne,Tap 1 La Victoria,WXVI2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,E7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.559999942779541,1,0.6629999876022339,2.3971405029296875,0.646782398223877,8.33707046508789,2.638439416885376,11.423910140991211,19.58509635925293,8.487655002083498e-16
138 kV César Nicolás Penson – UASD,ZUASDE_ZCNPEE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – UASD.ElmLne,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L1.ElmTerm,L1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\L1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.4000000953674316,1,1.3259999752044678,1.3417912721633911,0.19835342466831207,4.780187129974365,1.0036920309066772,7.290074825286865,19.27659034729004,-1.8873791948023253e-16
138 kV Palamara – Villa Mella_a,ZPALAE_ZXVM3E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Palamara – Villa Mella_a.ElmLne,Tap 3 Villa Mella,WXVM3E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Villa Mella.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\5.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,12.699999809265137,1,0.5680000185966492,5.46654748916626,1.6588724851608276,19.31702423095703,6.135404586791992,25.552589416503906,43.889007568359375,-7.049916100490626e-16
138 kV Itabo – Palamara_a,ZITABE_ZPALAE-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Palamara_a.ElmLne,Tap 138 kV S/E Móvil,WXSENE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 138 kV S/E Móvil.ElmTerm,8,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\8.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,22.486000061035156,1,0.5680000185966492,10.01932144165039,2.940444231033325,33.90769958496094,10.861041069030762,39.706241607666016,77.67896270751953,-2.4964474999483906e-15
138 kV Hainamosa – Villa Mella_b,ZVMELE_ZXVM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Mella_b.ElmLne,Tap 2 Villa Mella,WXVM2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Villa Mella.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,1.899999976158142,1,0.5680000185966492,0.817829966545105,0.24817778170108795,2.889948606491089,0.9178951978683472,3.8228282928466797,6.5660719871521,-1.0547118601590089e-16
138 kV Estrella del Mar 2 – Timbeque 2,ZEMA2E_ZTIM2E-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Estrella del Mar 2 – Timbeque 2.ElmLne,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L3.ElmTerm,Terminal Estrella del Mar 2,WXED2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\EDM 2.ElmSite\Terminal Estrella del Mar 2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,T.ACERO S1(2)/1C/138/2xF/559 AAAC,0.22300000488758087,1,1.3259999752044678,0.08323149383068085,0.013028278946876526,0.30228251218795776,0.07372228801250458,0.4685368239879608,1.121050477027893,1.2378986995885736e-17
138 kV El Brisal – Villa Duarte_b,ZVDUAE_ZXEBR2-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_b.ElmLne,Tap 5 El Brisal,WXEBR5,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 5 El Brisal.ElmTerm,Tap 2 El Brisal,WXEBR2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,0.2999999523162842,1,0.5680000185966492,0.13367410004138947,0.03923032805323601,0.4523840844631195,0.1449040174484253,0.5297460556030273,1.036364197731018,-3.3306685444798776e-17
138 kV Hainamosa – Villa Duarte_b,ZXEBR3_ZXEBR4-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_b.ElmLne,Tap 4 El Brisal,WXEBR4,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 4 El Brisal.ElmTerm,Tap 3 El Brisal,WXEBR3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,0.4499998092651367,1,0.5680000185966492,0.20051109790802002,0.05884547531604767,0.6785759329795837,0.21735596656799316,0.7946189045906067,1.5545458793640137,-4.996001493230836e-17
138 kV Hainamosa – Los Mina L3,ZHNSAE_ZLMINE-L3,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L3.ElmLne,L4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L4.ElmTerm,E8,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E8.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,9.369999885559082,1,1.3259999752044678,3.6978187561035156,0.5466387271881104,13.173632621765137,2.766057014465332,20.090587615966797,53.12401580810547,-5.201394806841387e-16
138 kV Guerra – Mirasol L1,ZGUERE_ZMIRAS-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L1.ElmLne,4(7),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(7).ElmTerm,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\6.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,4.900000095367432,1,2.744999885559082,0.9662644863128662,0.11771150678396225,5.443910121917725,1.4452617168426514,13.618435859680176,27.535503387451172,8.160139654511374e-16
138 kV Boca Chica – SIBA,ZBCHIE_ZSIBAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SIBA.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\6.ElmTerm,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\SIBA.ElmSite\ZSIBAE.ElmSubstat\R2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/3xF - 559 AAAC,0.3449999988079071,1,1.9889999628067017,0.12949326634407043,0.01346796378493309,0.46849456429481506,0.08529139310121536,0.7880802750587463,2.3363354206085205,1.53210776868876e-16
138 kV Guerra – Mirasol L2,ZGUERE_ZMIRAE-L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L2.ElmLne,4(6),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(6).ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\5.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,4.900000095367432,1,2.744999885559082,0.9662644863128662,0.11771150678396225,5.443910121917725,1.4452617168426514,13.618435859680176,27.535503387451172,9.52016222440248e-16
138 kV Dajao – Hainamosa_a,ZDAJOE_ZHNSAE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_a.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\3.ElmTerm,Tap 2 La Victoria,WXVIUE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,3.677999973297119,1,0.6629999876022339,1.5857343673706055,0.4278535544872284,5.51506233215332,1.7453560829162598,6.554640769958496,12.937728881835938,3.0625503235427775e-16
138 kV Dajao – Hainamosa_b,ZDAJOE_ZHNSAE-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_b.ElmLne,Tap 2 La Victoria,WXVIUE,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,E9(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.559999942779541,1,0.6629999876022339,2.3971405029296875,0.646782398223877,8.33707046508789,2.638439416885376,11.423910140991211,19.58509635925293,-7.716049941735499e-17
138 kV AES Andrés – ENADOM,ZAANDE_ZENADE-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – ENADOM.ElmLne,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\5.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,138 kV XLPE 300 mm^2,0.8320000171661377,1,0.462799996137619,0.06887836754322052,0.06892985850572586,0.07433602958917618,0.07908480614423752,50.181640625,50.181640625,0.0
138 kV Mirasol – Mata de Palma 2 L1,ZMPAL2_ZMIRAS_E_L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L1.ElmLne,L2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mata de Palma 2.ElmSite\ZMPAL2.ElmSubstat\L2.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.815000534057617,1,2.744999885559082,4.104651927947998,0.5000336766242981,23.125507354736328,6.139412879943848,57.85055923461914,116.96969604492188,4.044126195897188e-15
138 kV Mirasol – Mata de Palma 2 L2,ZMPAL2_ZMIRAS_E_L2,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L2.ElmLne,R2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mata de Palma 2.ElmSite\ZMPAL2.ElmSubstat\R2.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol(1).ElmSite\ZMIRAS.ElmSubstat\3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.815000534057617,1,2.744999885559082,4.104651927947998,0.5000336766242981,23.125507354736328,6.139412879943848,57.85055923461914,116.96969604492188,3.466393821695236e-15
138 kV Hainamosa – La Victoria_b,ZHNSAE_ZLVICE-L1_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_b.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\La Victoria.ElmSite\ZLVICE.ElmSubstat\2.ElmTerm,Tap 1 La Victoria,WXVI2E,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,6.630000114440918,1,0.6629999876022339,2.8584609031677246,0.7712531685829163,9.941507339477539,3.1461966037750244,11.815462112426758,23.32168197631836,5.520583820542001e-16
69 kV CZFI Santiago – SAJOMA_b,ZIPROF_ZZSANF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_b.ElmLne,Tap Art Piel Favoritos,WXAPFF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap CZF Santiago,WXCZFF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,2.306999921798706,1,0.3799999952316284,1.6395705938339233,0.7087804079055786,3.571251392364502,1.0930683612823486,4.463630199432373,8.182777404785156,-1.2806422154946795e-16
69 kV CZFI Santiago – SAJOMA_d,ZFOCHF_ZXOC2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_d.ElmLne,Tap Ochoa,WXOC2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,1.75,1,0.3799999952316284,1.2066537141799927,0.5377529263496399,2.7701265811920166,0.8133717775344849,3.255716562271118,6.368233680725098,-2.42861286636753e-17
69 kV Imbert 2 – Navarrete_d,ZNAVAF_ZXNAVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_d.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\3.ElmTerm,Tap 69 kV Navarrete 2,WXNA2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Navarrete 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.0,1,0.6629999876022339,0.5200738310813904,0.1166103333234787,1.5065363645553589,0.4323347508907318,2.0279479026794434,3.873249053955078,7.632783294297951e-17
69 kV Navarrete – ZF Esperanza_e,ZXESPF_ZZESPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_e.ElmLne,Tap Esperanza,WXESPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,69 kV ZF Esperanza(1),WZESPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Esperanza(1).ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,1.2100000381469727,1,0.3569999933242798,0.805949330329895,0.3177585303783417,1.8730882406234741,0.5733041763305664,2.357598304748535,4.347492218017578,2.0150548532221302e-16
69 kV Derivación Cruce de Esperanza,ZCESPF_ZXESPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cruce de Esperanza.ElmLne,69 kV Cruce de Esperanza,WCESPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cruce de Esperanza.ElmTerm,Tap Esperanza,WXESPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.20999999344348907,1,0.3569999933242798,0.13987550139427185,0.0551481693983078,0.32508140802383423,0.09949906915426254,0.4091699421405792,0.7545233964920044,3.4972025010994635e-17
69 kV Navarrete – ZF Esperanza_b,ZXABIF_ZXPORF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_b.ElmLne,Tap Portela Pasta Linda,WXPORF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,Tap Arroz Bisonó,WXABIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.6499999761581421,1,0.3569999933242798,0.43294796347618103,0.17069672048091888,1.00620436668396,0.30797329545021057,1.266478419303894,2.3354296684265137,1.0824674093048582e-16
69 kV Navarrete – ZF Esperanza_d,ZXBDEF_WXESPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_d.ElmLne,Tap Brazo Derecho,WXBDEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,Tap Esperanza,WXESPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,4.890000343322754,1,0.3569999933242798,3.25710129737854,1.2841646671295166,7.569753646850586,2.3169071674346924,9.527814865112305,17.569618225097656,8.143486457372763e-16
69 kV Navarrete – ZF Esperanza_c,ZXABIF_ZXBDEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_c.ElmLne,Tap Arroz Bisonó,WXABIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,Tap Brazo Derecho,WXBDEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,7.0,1,0.3569999933242798,4.6625165939331055,1.8382723331451416,10.836047172546387,3.3166356086730957,13.638998031616211,25.150781631469727,1.1657341758564144e-15
69 kV CZFI Santiago – SAJOMA_f,ZACIBF_ZPIMCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_f.ElmLne,Tap Acero Cibao,WXACIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,Tap PIMCO,WXPMCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,3.619999885559082,1,0.3799999952316284,2.496049404144287,1.1123802661895752,5.7302045822143555,1.6825175285339355,6.734681606292725,13.17314624786377,-5.023759027610156e-17
69 kV Navarrete – ZF Santiago_c,ZQUINF_ZXEBQF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_c.ElmLne,Tap Acueducto Quiniga,WXEBQF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,Tap Quinigua,WXQUIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.5199999809265137,1,0.6629999876022339,0.2724834680557251,0.060604970902204514,0.7875596880912781,0.22180579602718353,1.0652152299880981,2.041995048522949,-1.4432898790731443e-17
69 kV Derivación F Ochoa Las Lavas,ZFOLVF_ZXOLVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación F Ochoa Las Lavas.ElmLne,Tap Ochoa Las Lavas,WXOLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,69 kV Ferretería Ochoa Las Lavas,WFOLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa Las Lavas.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.949999988079071,1,0.3569999933242798,0.6327701210975647,0.24947981536388397,1.4706063270568848,0.4501148462295532,1.8510068655014038,3.413320302963257,1.5820677571512889e-16
69 kV Navarrete – ZF Santiago_b,ZQUINF_ZXOLVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_b.ElmLne,Tap Ochoa Las Lavas,WXOLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,Tap Quinigua,WXQUIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,6.010000228881836,1,0.5680000185966492,3.212428331375122,0.7876125574111938,9.105213165283203,2.6492607593536377,12.06153392791748,22.820974349975586,0.0
69 kV Derivación Portela Pasta Linda,ZPPLIF_ZXPORF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Portela Pasta Linda.ElmLne,Tap Portela Pasta Linda,WXPORF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,69 kV Portela Pastas Linda,WPPLIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Portela Pastas Linda.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.4000000059604645,1,0.3569999933242798,0.2664295434951782,0.10504413396120071,0.6192026734352112,0.18952204287052155,0.7793713212013245,1.4371875524520874,6.661338412448735e-17
69 kV Navarrete – ZF Esperanza_a,ZNAVAF_ZXPORF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_a.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\2.ElmTerm,Tap Portela Pasta Linda,WXPORF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.7599999904632568,1,0.3569999933242798,0.5062161087989807,0.19958385825157166,1.1764850616455078,0.3600918650627136,1.480805516242981,2.730656147003174,1.2656542321908107e-16
69 kV Derivación Imbert,ZIMBEF_ZXIMBF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Imbert.ElmLne,69 kV Imbert,WIMBEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert.ElmTerm,Tap Imbert,WXIMBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,1.350000023841858,1,0.3569999933242798,0.8994458317756653,0.3545241057872772,2.0889763832092285,0.6396371126174927,2.677072525024414,4.852100849151611,-7.494005548568705e-17
69 kV CZFI Santiago – SAJOMA_g,ZPIMCF_ZSJMAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_g.ElmLne,69 kV San José de las Matas,WSJMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV San José de las Matas.ElmTerm,Tap PIMCO,WXPMCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,28.0,1,0.3799999952316284,19.89942741394043,8.602449417114258,43.34418869018555,13.266542434692383,54.17496871948242,99.31415557861328,-1.5543122344752192e-15
69 kV Sosúa 2 – Sabaneta de Yásica_d,ZCABAF_ZSOSUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_d.ElmLne,Tap Sosúa,WXSOSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,Tap Cabarete,WXCBRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.880000114440918,1,0.6629999876022339,6.749206066131592,1.5011385679244995,19.507247924804688,5.493959426879883,26.384563446044922,50.57864761352539,-3.5749181710567396e-16
69 kV Derivación Hosp Metropilitano Stgo,ZHMSAF_ZXHMSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hosp Metropilitano Stgo.ElmLne,Tap Hospital Metropolitano Santiago,WXHMSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,69 kV Hospital Metropolitano Santiago,WHMSAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Metropolitano Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,0.14000000059604645,1,0.3799999952316284,0.09653230011463165,0.043020233511924744,0.22161012887954712,0.06506974250078201,0.260457307100296,0.5094587206840515,-1.94289030136583e-18
69 kV Derivación Pto Plata Electricidad,ZPPELF_ZXPPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pto Plata Electricidad.ElmLne,69 kV Puerto Plata Electricidad,WPPELF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata Electricidad.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.05000000074505806,1,0.6629999876022339,0.02600369229912758,0.0058305165730416775,0.0753268226981163,0.02161673828959465,0.10139739513397217,0.19366244971752167,3.816391729867037e-18
69 kV Derivación Aero de Puerto Plata,ZAPPLF_ZXAPPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Aero de Puerto Plata.ElmLne,Tap Aeropuerto de Puerto Plata,WXAPPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,69 kV Aeropuerto de Puerto Plata,WAPPLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Aeropuerto de Puerto Plata.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.23999999463558197,1,0.3569999933242798,0.15985772013664246,0.06302648037672043,0.37152162194252014,0.11371321976184845,0.4676227867603302,0.8623124957084656,3.996802716596996e-17
69 kV Derivación Acueducto Sosúa,ZAISOF_ZXASOF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Sosúa.ElmLne,Tap Acueducto de Sosúa,WXASOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,69 kV Acueducto INAPA Sosúa,WAISOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto INAPA Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,13.710000038146973,1,0.3569999933242798,9.131872177124023,3.6003878116607666,21.223173141479492,6.495867729187012,26.71295166015625,49.25960159301758,2.2831737094339407e-15
69 kV Derivación ZF de Gurabo,ZXZGUF_ZZGURF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF de Gurabo.ElmLne,Tap ZF Gurabo,WXZGUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,69 kV ZF de Gurabo,WZGURF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF de Gurabo.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,4.389999866485596,1,0.3569999933242798,2.9240639209747314,1.1528593301773071,6.795749187469482,2.0800042152404785,8.553600311279297,15.77313232421875,7.310818659508303e-16
69 kV Derivación Pastas Princesa,ZPPRIF_ZXPPRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pastas Princesa.ElmLne,69 kV Pastas Princesa,WPPRIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pastas Princesa.ElmTerm,Tap Pastas Princesa,WXPPRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.23000000417232513,1,0.3569999933242798,0.1532389223575592,0.060400404036045074,0.3558996915817261,0.10897520929574966,0.45609384775161743,0.8266541957855225,-1.2767565014799872e-17
69 kV Derivación E León Jiménez_a,ZXLICF_ZXMVCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_a.ElmLne,Tap Licey,WXLICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Molinos del Valle,WXMVCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,1.3700000047683716,1,0.3569999933242798,0.9127709269523621,0.3597763180732727,2.119924306869507,0.6491132378578186,2.7167327404022217,4.923983573913574,-7.605027745152102e-17
69 kV Canabacoa – Playa Dorada_c,ZDPEDF_ZXZGUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_c.ElmLne,Tap ZF Gurabo,WXZGUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,Tap Don Pedro,WXDPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,3.5899999141693115,1,0.3569999933242798,2.391859531402588,0.9427714943885803,5.555129528045654,1.7009608745574951,7.119029521942139,12.902993202209473,-1.9928502815565527e-16
69 kV Canabacoa – Unión Médica_c,ZUMEDF_ZVOLGF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_c.ElmLne,Tap Villa Olga,WXVOLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Unión Médica,WUMEDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.7599999904632568,1,0.3569999933242798,0.5062161087989807,0.19958385825157166,1.1764850616455078,0.3600918650627136,1.480805516242981,2.730656147003174,1.2656542321908107e-16
69 kV Derivación E León Jiménez_d,ZELJIF_ZXPPRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_d.ElmLne,Tap Pastas Princesa,WXPPRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,69 kV E León Jiménez,WELJIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV E León Jiménez.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,2.450000047683716,1,0.3569999933242798,1.6323275566101074,0.6433956027030945,3.7911055088043213,1.160822868347168,4.858390808105469,8.8056640625,-1.3600232316355964e-16
69 kV Derivación E León Jiménez_b,ZMVCIF_ZZLICF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_b.ElmLne,Tap Molinos del Valle,WXMVCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,Tap ZF Licey,WXZLIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.23999999463558197,1,0.3569999933242798,0.1599014699459076,0.06302651017904282,0.37137356400489807,0.11371325701475143,0.47592398524284363,0.8625956177711487,-1.3322675997716858e-17
69 kV Canabacoa – Playa Dorada_b,ZDPEDF_ZXMVCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_b.ElmLne,Tap Licey,WXLICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Don Pedro,WXDPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,2.940000057220459,1,0.3569999933242798,1.9587931632995605,0.7720747590065002,4.549326419830322,1.3929874897003174,5.830069065093994,10.566797256469727,-1.6320278779627156e-16
69 kV Sosúa 2 – Sabaneta de Yásica_e,ZCABAF_ZSYASF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_e.ElmLne,Tap Cabarete,WXCBRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,69 kV Sabaneta de Yásica,WSYASF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sabaneta de Yásica.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.5,1,0.6629999876022339,5.502070426940918,1.2237542867660522,15.902647972106934,4.478771209716797,21.5091552734375,41.23259353637695,-2.914335439641036e-16
69 kV Sosúa 2 – Sabaneta de Yásica_c,ZSOSUF_ZXASOF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_c.ElmLne,Tap Acueducto de Sosúa,WXASOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,Tap Sosúa,WXSOSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.25,1,0.6629999876022339,1.703021764755249,0.3787810802459717,4.922248363494873,1.3862862586975098,6.657595634460449,12.762469291687012,-9.020562075079397e-17
69 kV Playa Dorada – Sosúa 2_b,ZXAPPF_ZXASOF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_b.ElmLne,Tap Aeropuerto de Puerto Plata,WXAPPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,Tap 1 Sosúa 2,WXSO1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.7899999618530273,1,0.6629999876022339,1.4619786739349365,0.32516899704933167,4.225560665130615,1.1900734901428223,5.71528959274292,10.95608901977539,-7.743805490881348e-17
69 kV Playa Dorada – Sosúa 2_a,ZPDORF_ZXAPPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_a.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\1.ElmTerm,Tap Aeropuerto de Puerto Plata,WXAPPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,11.829999923706055,1,0.6629999876022339,6.198998928070068,1.378763198852539,17.916982650756836,5.046082019805908,24.2336483001709,46.455387115478516,-3.283484574153077e-16
