loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Derivación Caribbean Ind Park,ZCIPAF_ZXCCIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Caribbean Ind Park.ElmLne,Tap Parque Industrial,WXPICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Caribbean Ind Park,WCIPAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Caribbean Ind Park.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,0.5199999809265137,1,0.26499998569488525,0.4266371726989746,0.2167414128780365,0.8138262629508972,0.2555622458457947,1.0091279745101929,1.797727346420288,-3.608224697682861e-17
69 kV Derivación Maimón,ZMAIMF_ZXMAIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Maimón.ElmLne,Tap Maimón,WXMAIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,69 kV Maimón,WMAIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Maimón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.28999999165534973,1,0.3799999952316284,0.20615407824516296,0.08909682929515839,0.44874307513237,0.13740351796150208,0.570988655090332,1.028944730758667,3.2196466787687254e-17
69 kV SFM – El Chivo_b,ZECHIF_ZXECHF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_b.ElmLne,Tap El Chivo,WXECHF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,69 kV El Chivo,WECHIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\69 kV El Chivo.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.409999966621399,1,0.6629999876022339,0.738849401473999,0.16433271765708923,2.135498523712158,0.6014349460601807,2.8883721828460693,5.536948204040527,-3.913536069159448e-17
69 kV Derivación Grupo Ramos SFM,ZGRSFF_ZXGRSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Grupo Ramos SFM.ElmLne,69 kV Grupo Ramos SFM,WGRSFF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Grupo Ramos SFM.ElmTerm,Tap Grupo Ramos,WXGRSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,0.3100000023841858,1,0.3799999952316284,0.2178090512752533,0.09511981159448624,0.4923577904701233,0.14164841175079346,0.5800044536590576,1.1372257471084595,-3.441691402807765e-17
69 kV Derivación CODAL,ZCODAF_ZXCDLF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CODAL.ElmLne,Tap CODAL,WXCDLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,69 kV CODAL,WCODAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCODAF.ElmSubstat\69 kV CODAL.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.20000000298023224,1,0.3799999952316284,0.14217522740364075,0.061446093022823334,0.3094779849052429,0.09476105123758316,0.3937852680683136,0.7096171379089355,2.2204460823375376e-17
69 kV Pimentel – SFM_b,ZXCDLF_ZXGRSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_b.ElmLne,Tap Grupo Ramos,WXGRSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,Tap CODAL,WXCDLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.319999933242798,1,0.6629999876022339,1.7266451120376587,0.3871462941169739,5.0017008781433105,1.4353513717651367,6.732786655426025,12.859186172485352,2.5340840854706553e-16
69 kV Pimentel – SFM_c,ZXECHF_ZXGRSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_c.ElmLne,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\4.ElmTerm,Tap Grupo Ramos,WXGRSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,5.420000076293945,1,0.6629999876022339,2.7040185928344727,0.632337212562561,8.354708671569824,2.2943594455718994,10.551518440246582,21.59757423400879,0.0
69 kV Pimentel – Abanico_a,ZPIMEF_ZXPIMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_a.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\3.ElmTerm,Tap Pimentel,WXPIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,2.4000000953674316,1,0.47999998927116394,1.423670768737793,0.45492109656333923,3.713728427886963,1.1371251344680786,4.725423336029053,8.515405654907227,2.664535364979494e-16
69 kV Pimentel – Abanico_b,ZAPERF_ZXPI2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_b.ElmLne,Tap Pimentel,WXPIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,69 kV Abanico PER,WAPERF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Abanico PER.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,18.43000030517578,1,0.6629999876022339,9.5849609375,2.1491284370422363,27.765466690063477,7.967929840087891,37.37508010864258,71.38397979736328,1.4067220373720777e-15
69 kV Hatillo – Pimentel_b,ZCOTUF_ZPIMEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_b.ElmLne,Tap Cotuí,WXCOTF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 2,WXTC2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,4.0,1,0.3799999952316284,2.842775344848633,1.2289214134216309,6.1920270919799805,1.895220398902893,7.73928165435791,14.187737464904785,-2.220446049250313e-16
69 kV Hatillo – Pimentel_a,ZCOTUF_ZHATIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_a.ElmLne,Tap Cotuí,WXCOTF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 3,WXTC3F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.10000000149011612,1,0.3799999952316284,0.0710693821310997,0.03072303533554077,0.154800683259964,0.047380510717630386,0.19348204135894775,0.3546934425830841,-5.551115205843844e-18
69 kV Bonao 2 – Hatillo_e,ZLLAGF_ZXCORF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_e.ElmLne,Tap CORMIDOM,WXCORF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap Las Lagunas,WXLLAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.300000190734863,1,0.6629999876022339,5.397268772125244,1.2004446983337402,15.599740982055664,4.393461227416992,21.099456787109375,40.44721221923828,-2.8588243413493373e-16
69 kV Bonao 2 – Hatillo_d,ZXCORF_ZXMAIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_d.ElmLne,Tap Maimón,WXMAIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,Tap CORMIDOM,WXCORF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.09999942779541,1,0.6629999876022339,1.624420404434204,0.3612988293170929,4.695066928863525,1.3223036527633667,6.350320816040039,12.173430442810059,-8.604226852658187e-17
69 kV Bonao 2 – Hatillo_c,ZXMAIF_ZXLCBF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_c.ElmLne,Tap La Cumbre Bonao,WXLCBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap Maimón,WXMAIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,8.420000076293945,1,0.6629999876022339,4.412136554718018,0.981334388256073,12.752409934997559,3.591547966003418,17.248294830322266,33.064613342285156,-2.337019488011778e-16
69 kV Derivación La Cumbre Bonao_a,ZXRARF_ZXLCBF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao_a.ElmLne,Tap La Cumbre Bonao,WXLCBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap 69 kV Rancho Arriba,WXRARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rancho Arriba.ElmTerm,0,SUR CERCANO,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,1.1200000047683716,1,0.3799999952316284,0.796181321144104,0.34409812092781067,1.7330766916275024,0.5306618809700012,2.20519757270813,3.97385573387146,1.2434497928741312e-16
69 kV Nagua 2 – Payita,ZNAGUF_ZPAYIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita.ElmLne,69 kV Payita,WPAYIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPAYIF.ElmSubstat\69 kV Payita.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2F.ElmSubstat\3.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,23.06999969482422,1,0.6629999876022339,11.998103141784668,2.6902003288269043,34.755794525146484,9.973962783813477,46.78475570678711,89.35585021972656,1.760883029761572e-15
69 kV La Vega – Constanza_a,ZLVEGF_ZXJIMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_a.ElmLne,6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\6.ElmTerm,Tap Jimenoa,WXJIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,T.ACERO S1/69/1xF-559.5 MCM,17.700000762939453,1,0.6629999876022339,7.497124195098877,2.0528955459594727,25.84280776977539,8.805978775024414,33.127655029296875,58.95390319824219,-7.369105643586832e-16
69 kV La Vega – Constanza_e,ZCONSF_ZTIREF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_e.ElmLne,69 kV Constanza,WCONSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Constanza.ElmTerm,Tap Tireo,WXTIRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 AAAC,6.210000038146973,1,0.2849999964237213,5.942741394042969,3.032902240753174,8.070878028869629,3.25766658782959,13.975831031799316,19.907712936401367,-2.585432016826599e-16
69 kV Canabacoa – La Vega Generadora_d,ZGVEGF_ZZLVEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_d.ElmLne,Tap ZF La Vega,WXZLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R3.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.75,1,0.5999999642372131,0.39300501346588135,0.08741102367639542,1.1359034776687622,0.31991222500801086,1.5363682508468628,2.9451851844787598,-2.0816681711721685e-17
69 kV Canabacoa – La Vega Generadora_c,ZXCTAF_ZZLVEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_c.ElmLne,Tap ZF La Vega,WXZLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,Tap La Penda,WXLPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.399999618530273,1,0.5999999642372131,5.449669361114502,1.2120994329452515,15.75119400024414,4.436115741729736,21.304306030273438,40.839900970458984,-2.8865797581462886e-16
69 kV Canabacoa – La Vega Generadora_b,ZXCTAF_ZZLVEF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_b.ElmLne,Tap La Penda,WXLPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,Tap Cruce Tavera,WXCTAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.270000457763672,1,0.5999999642372131,1.1894954442977905,0.26456406712532043,3.438001871109009,0.9682678580284119,4.650075435638428,8.914095878601074,-6.300516935297184e-17
69 kV La Vega – Constanza_b,ZPBAJF_ZXJIMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_b.ElmLne,Tap Jimenoa,WXJIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,Tap Paso Bajito,WXPBAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,4.559999942779541,1,0.36000001430511475,3.512993097305298,1.376299500465393,5.925891876220703,2.3915529251098633,10.262445449829102,14.618224143981934,-1.898481414460665e-16
69 kV La Vega – SFM_a,ZLVEGF_ZLVPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_a.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\2.ElmTerm,Tap La Vega Per,WXLVPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.180000066757202,1,0.6629999876022339,1.1423345804214478,0.25407472252845764,3.3016927242279053,0.9298782348632812,4.465710639953613,8.56067180633545,-6.05071566949556e-17
69 kV Derivación Bonao,ZBONAF_ZBPERF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao.ElmLne,Tap Bonao,WXBONF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,69 kV Bonao,WBONAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-1G/69 /1xF - 1/0 CU,2.5199999809265137,1,0.3100000023841858,1.9746510982513428,0.9565256237983704,3.9634945392608643,1.2613619565963745,4.810562610626221,8.4360990524292,0.0
69 kV ZF Dos Ríos – Bonao PER_b,ZBPERF_ZXBPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Dos Ríos – Bonao PER_b.ElmLne,Tap Bonao Per,WXBPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,Tap Bonao,WXBONF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,2.130000114440918,1,0.3799999952316284,1.5141663551330566,0.6544008851051331,3.295940637588501,1.0092052221298218,4.193813323974609,7.557422637939453,2.3647751695065255e-16
69 kV Derivación ZF Dos Ríos,ZXBPEF_ZXRINF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Dos Ríos.ElmLne,Tap Las Marías,WXLMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,Tap Bonao Per,WXBPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,1,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.38999998569488525,1,0.6629999876022339,0.20436260104179382,0.04545373097062111,0.5906697511672974,0.16635434329509735,0.798911452293396,1.531496286392212,-1.0824674093048582e-17
69 kV La Vega – Constanza_c,ZERIOF_ZPBAJF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_c.ElmLne,Tap Paso Bajito,WXPBAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,Tap El Río,WXERIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,11.34000015258789,1,0.36000001430511475,8.736259460449219,3.4226396083831787,14.736757278442383,5.947414875030518,25.52108383178711,36.353214263916016,-4.721223475745949e-16
69 kV La Vega – Cervecería Vegana,ZCVEGF_ZLVEGF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Cervecería Vegana.ElmLne,69 kV Cervecería Vegana,WCVEGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cervecería Vegana.ElmTerm,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\4.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,1.059999942779541,1,0.26499998569488525,0.8696834444999695,0.44181904196739197,1.6589535474777222,0.5209538340568542,2.0570685863494873,3.664597988128662,-7.355227141094968e-17
69 kV Derivación Moca,ZMOCAF_ZXCTAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Moca.ElmLne,Tap Cruce Tavera,WXCTAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,69 kV Moca,WMOCAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Moca.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 559.5 AAAC,9.1899995803833,1,0.6629999876022339,5.01655912399292,1.0682785511016846,11.815381050109863,4.280516624450684,20.98926544189453,33.01409912109375,-6.376843074174269e-16
69 kV Derivación Rincón,ZRINCF_ZRNUEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón.ElmLne,Tap 69 kV Rincón,WXRICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,69 kV Rincón,WRINCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\ZRINCF.ElmSubstat\69 kV Rincón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 4/0 ACSR,0.22499999403953552,1,0.3569999933242798,0.16460396349430084,0.05917501449584961,0.2884494662284851,0.1140577495098114,0.5236479043960571,0.7570046186447144,1.8735012217060537e-17
69 kV Derivación Fantino_a,ZRNUEF_ZXRINF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_a.ElmLne,Tap 69 kV Rincón,WXRICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón,WXRINF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 4/0 ACSR,3.5,1,0.3569999933242798,2.5605063438415527,0.9205002188682556,4.486991882324219,1.7742316722869873,8.145634651184082,11.775628089904785,2.914335439641036e-16
69 kV Derivación Hospital Juan Bosch,ZHJBOF_ZXHJBF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hospital Juan Bosch.ElmLne,Tap Hospital Juan Bosch,WXHJBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,69 kV Hospital Juan Bosch,WHJBOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Juan Bosch.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,0.20000000298023224,1,0.3799999952316284,0.13790328800678253,0.06145747750997543,0.316585898399353,0.0929567739367485,0.3720818758010864,0.7277981638908386,-2.775557602921922e-18
69 kV Bonao 2 – La Vega_d,ZXHJBF_ZXICNF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_d.ElmLne,Tap Hospital Juan Bosch,WXHJBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap 69 kV INDAL,WXIDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.5700000524520874,1,0.6629999876022339,0.8226905465126038,0.18298040330410004,2.377824544906616,0.6696829199790955,3.2161309719085693,6.165254592895508,-4.357625517237527e-17
69 kV Bonao 2 – La Vega_e,ZLVEGF_ZXICNF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_e.ElmLne,Tap 69 kV INDAL,WXIDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\5.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,6.179999828338623,1,0.6629999876022339,3.238361358642578,0.7202668190002441,9.359844207763672,2.6360766887664795,12.659673690795898,24.268325805664062,-1.7152945254002636e-16
69 kV Bonao 2 – La Vega_c,ZXHJBF_ZXRINF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_c.ElmLne,Tap Hospital Juan Bosch,WXHJBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap Rincón,WXRINF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.0,1,0.6629999876022339,6.288080215454102,1.3985763788223267,18.174455642700195,5.118595600128174,24.581892013549805,47.122962951660156,-3.3306690738754696e-16
69 kV ZF Dos Ríos – Bonao PER_a,ZZDRIF_ZXBPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Dos Ríos – Bonao PER_a.ElmLne,WDRIOF(3),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(3).ElmTerm,Tap Bonao Per,WXBPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.5999999046325684,1,0.6629999876022339,1.3624173402786255,0.30302485823631287,3.937798500061035,1.109028935432434,5.326076507568359,10.209975242614746,-7.216449395365721e-17
69 kV La Vega – SFM_b,ZXLVPF_ZXACAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_b.ElmLne,Tap La Vega Per,WXLVPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap Acueducto Hermanas Mirabal,WXAHMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,11.649999618530273,1,0.3799999952316284,8.056587219238281,3.572273015975952,18.644121170043945,5.312118053436279,20.673376083374023,42.985557556152344,-8.083811398051921e-16
69 kV Derivación Acueducto Hnas Mirabal,ZAHMIF_ZXAHMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Hnas Mirabal.ElmLne,Tap Acueducto Hermanas Mirabal,WXAHMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,69 kV Acueducto Hermanas Mirabal,WAHMIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Hermanas Mirabal.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,2.5799999237060547,1,0.3799999952316284,1.8340604305267334,0.7926545739173889,3.9922659397125244,1.2224175930023193,5.079829692840576,9.154060363769531,2.864375318829609e-16
69 kV La Vega – SFM_c,ZXAHMF_ZXCENF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_c.ElmLne,Tap CENOVI,WXCENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,Tap Acueducto Hermanas Mirabal,WXAHMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,8.550000190734863,1,0.3799999952316284,5.912774562835693,2.621711254119873,13.683026313781738,3.8985931873321533,15.172307968139648,31.547344207763672,-5.93275428784068e-16
69 kV Derivación CENOVI,ZCENOF_ZXCENF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CENOVI.ElmLne,69 kV CENOVI,WCENOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CENOVI.ElmTerm,Tap CENOVI,WXCENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,1.5399999618530273,1,0.3799999952316284,1.0947492122650146,0.4731349050998688,2.3829803466796875,0.7296600937843323,3.032146453857422,5.464051723480225,1.7097434155710937e-16
69 kV La Vega – Constanza_d,ZERIOF_ZTIREF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_d.ElmLne,Tap El Río,WXERIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,Tap Tireo,WXTIRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 AAAC,9.329999923706055,1,0.2849999964237213,8.928466796875,4.5566792488098145,12.125811576843262,4.894368648529053,20.99750518798828,29.909656524658203,-3.884392775643531e-16
69 kV Derivación Jarabacoa,ZJARAF_ZXJIMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jarabacoa.ElmLne,Tap Jimenoa,WXJIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,69 kV Jarabacoa,WJARAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Jarabacoa.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 4/0 AAAC,0.6000000238418579,1,0.3799999952316284,0.4657159447669983,0.18457205593585968,0.7691986560821533,0.30415400862693787,1.3847756385803223,1.994394302368164,6.661338412448735e-17
69 kV Imbert 2 – Puerto Plata 2_b,ZPPL2F_ZXIM2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_b.ElmLne,Tap 1 69 kV Imbert 2,WXIM2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,20.719999313354492,1,0.5680000185966492,11.075126647949219,2.715363025665283,31.391014099121094,9.133557319641113,41.58319091796875,78.67729949951172,0.0
69 kV Pimentel – SFM_a,ZPIMEF_ZXCDLF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_a.ElmLne,Tap CODAL,WXCDLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\1.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,15.9399995803833,1,0.6629999876022339,8.289976119995117,1.8587687015533447,24.014188766479492,6.891415596008301,32.32548904418945,61.739585876464844,1.216665631700105e-15
69 kV Canabacoa – Playa Dorada_e,ZPDORF_ZXPGAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_e.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\3.ElmTerm,Tap Pedro García,WXPGAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,15.0,1,0.3569999933242798,9.993842124938965,3.9391567707061768,23.21084976196289,7.107079029083252,29.745250701904297,53.912227630615234,-8.326672684688674e-16
69 kV Derivación E León Jiménez_c,ZXPPRF_ZZLICF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_c.ElmLne,Tap ZF Licey,WXZLIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,Tap Pastas Princesa,WXPPRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,2.0899999141693115,1,0.3569999933242798,1.3924752473831177,0.5488558411598206,3.2340447902679443,0.9902529716491699,4.144504547119141,7.511770248413086,-1.1601830130876853e-16
69 kV Derivación Acueducto Quinigua,ZAQUIF_ZXEBQF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Quinigua.ElmLne,69 kV Acueducto Quinigua,WAQUIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Quinigua.ElmTerm,Tap Acueducto Quiniga,WXEBQF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,2.4200000762939453,1,0.3569999933242798,1.612339973449707,0.6355172991752625,3.7446837425231934,1.1466087102890015,4.798900604248047,8.697839736938477,-1.3433699021480868e-16
69 kV Canabacoa – Playa Dorada_d,ZXPGAF_ZXZGUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_d.ElmLne,Tap Pedro García,WXPGAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,Tap ZF Gurabo,WXZGUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,29.220001220703125,1,0.3569999933242798,19.468006134033203,7.673477649688721,45.21473693847656,13.844590187072754,57.943748474121094,105.02102661132812,-1.6220359067399895e-15
69 kV Derivación Pedro García,ZPGARF_ZXPGAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pedro García.ElmLne,Tap Pedro García,WXPGAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,69 kV Pedro García,WPGARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pedro García.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.30000001192092896,1,0.3569999933242798,0.19987685978412628,0.07878313958644867,0.46421700716018677,0.14214158058166504,0.5949050188064575,1.0782445669174194,-1.6653346031121838e-17
69 kV Canabacoa – Playa Dorada_a,ZCANBF_ZXMVCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_a.ElmLne,L3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L3.ElmTerm,Tap Licey,WXLICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,3.700000047683716,1,0.3569999933242798,2.4651477336883545,0.9716587066650391,5.725342750549316,1.7530795335769653,7.337162017822266,13.29835033416748,-2.0539126220263192e-16
69 kV Nagua 2 – Nagua,ZNAG2F_ZNAGUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Nagua.ElmLne,WNAGUF(5),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\WNAGUF(5).ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2F.ElmSubstat\2.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.41999998688697815,1,0.6629999876022339,0.22008280456066132,0.04895016923546791,0.6361058950424194,0.17915083467960358,0.86036616563797,1.649303674697876,-1.1657341394604674e-17
69 kV Bonao 2 – Pinalito,ZBON2F_ZPINAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Pinalito.ElmLne,WPINAF(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Pinalito.ElmSite\ZPINAF.ElmSubstat\WPINAF(1).ElmTerm,F6,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F6.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,22.549999237060547,1,0.6629999876022339,11.816349983215332,2.6281578540802,34.152828216552734,9.618693351745605,46.1934700012207,88.5519027709961,-6.258882089566083e-16
69 kV Bonao 2 – Hatillo_a,ZBON2F_ZXB21F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_a.ElmLne,F5,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F5.ElmTerm,Tap Bonao 2,WXB21F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,5.5,1,0.6629999876022339,2.8820366859436035,0.6410141587257385,8.32995891571045,2.346022844314575,11.266700744628906,21.598024368286133,-1.5265566588595902e-16
69 kV Bonao 2 – Hatillo_b,ZXB21F_ZXLCBF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_b.ElmLne,Tap Bonao 2,WXB21F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,Tap La Cumbre Bonao,WXLCBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,7.119999885559082,1,0.6629999876022339,3.7309274673461914,0.8298219442367554,10.783510208129883,3.0370333194732666,14.58525562286377,27.959625244140625,-1.976196952069043e-16
69 kV Bonao 2 – Río Blanco,ZBON2F_ZRBLAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Río Blanco.ElmLne,WRBLAF(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Río Blanco.ElmSite\ZRBLAF.ElmSubstat\WRBLAF(1).ElmTerm,F4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F4.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,14.899999618530273,1,0.6629999876022339,7.807699680328369,1.7365655899047852,22.566614151000977,6.355589389801025,30.52251434326172,58.51101303100586,-4.1355806608495897e-16
69 kV Bonao 2 – ZF Dos Ríos,ZBON2F_ZZDRIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – ZF Dos Ríos.ElmLne,WDRIOF(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(2).ElmTerm,F3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F3.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 2C/F- 559 AAAC,1.100000023841858,1,1.3259999752044678,0.5127118825912476,0.06450733542442322,1.5630120038986206,0.36622491478919983,2.527845621109009,5.455051422119141,9.159340482553133e-17
69 kV Canabacoa – Cementos Cibao_a,ZCANBF_ZXPICF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_a.ElmLne,L4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L4.ElmTerm,Tap Troquelados Dominicanos,WXTROF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,0.5799999833106995,1,0.26499998569488525,0.47586455941200256,0.24175004661083221,0.9077293276786804,0.2850502133369446,1.125565767288208,2.005157470703125,-4.0245582657428454e-17
69 kV Canabacoa – Cementos Cibao_b,ZXPICF_ZXTROF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_b.ElmLne,Tap Troquelados Dominicanos,WXTROF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,Tap Parque Industrial,WXPICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,1.7899999618530273,1,0.26499998569488525,1.4686164855957031,0.7460906505584717,2.801440477371216,0.8797239065170288,3.473728895187378,6.188331127166748,-1.2420619823296143e-16
69 kV Canabacoa – Unión Médica_a,ZCANBF_ZXHMSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_a.ElmLne,Tap 69 kV Provisional Villa Olga,WXPVOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Provisional Villa Olga.ElmTerm,Tap Hospital Metropolitano Santiago,WXHMSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,0,,,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,2.700000047683716,1,0.3569999933242798,1.7983993291854858,0.7090479135513306,4.1796183586120605,1.2792737483978271,5.260756492614746,9.70101547241211,4.496403461490121e-16
69 kV Canabacoa – La Vega Generadora_a,ZCANAF_ZXCTAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_a.ElmLne,Tap Cruce Tavera,WXCTAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,R3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\R3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.149999618530273,1,0.5999999642372131,5.318667888641357,1.182962417602539,15.372559547424316,4.329478740692139,20.79218292236328,39.85817337036133,-2.8171908191072163e-16
69 kV Navarrete – ZF Santiago_e,ZZPISF_ZZSANF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_e.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\3.ElmTerm,Tap ZF Pisano,WXZPIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,5.730000019073486,1,0.6629999876022339,2.98002290725708,0.6681771874427795,8.632453918457031,2.477278232574463,11.62014102935791,22.193716049194336,4.3735847429294313e-16
69 kV Bonao 2 – Hatillo_f,ZHATIF_ZLLAGF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_f.ElmLne,4,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\4.ElmTerm,Tap Las Lagunas,WXLLAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,25.0,1,0.6589999794960022,13.039403915405273,2.948261022567749,37.80316162109375,10.963545799255371,51.63554763793945,96.865234375,-3.469446951953614e-16
69 kV Derivación Arroz Bisonó,ZABISF_ZXABIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Arroz Bisonó.ElmLne,69 kV Arturo Bisonó,WABISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Arturo Bisonó.ElmTerm,Tap Arroz Bisonó,WXABIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.3499999940395355,1,0.3569999933242798,0.23312583565711975,0.0919136181473732,0.5418023467063904,0.1658317893743515,0.6819499135017395,1.2575390338897705,5.828670614584276e-17
69 kV Derivación CORMIDOM,ZCORMF_ZXCORF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM.ElmLne,Tap CORMIDOM,WXCORF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap CORMIDOM 2,WXCO2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,2.4030001163482666,1,0.3799999952316284,1.708235502243042,0.7382748126983643,3.7183780670166016,1.1385540962219238,4.731330394744873,8.526049613952637,2.6678660573467756e-16
