loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Derivación Brazo Derecho,ZBDERF_ZXBDEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Brazo Derecho.ElmLne,Tap Brazo Derecho,WXBDEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,69 kV Brazo Derecho,WBDERF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Brazo Derecho.ElmSite\69 kV Brazo Derecho.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.4199999570846558,1,0.6629999876022339,0.7385048270225525,0.1655866652727127,2.1392815113067627,0.6139153242111206,2.879685878753662,5.50001335144043,1.0838552198493752e-16
69 kV Derivación INDAL,WIDALF_WXIDAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDAL.ElmLne,69 kV INDAL,WIDALF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDAL.ElmTerm,Tap 69 kV INDAL,WXIDAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,0.18000000715255737,1,0.6629999876022339,0.08840307593345642,0.02097531035542488,0.2788381278514862,0.07613711804151535,0.3398038446903229,0.7168701887130737,9.992007618673103e-18
69 kV Imbert 2 – Luperón,ZIMB2F_ZLUPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Luperón.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\3.ElmTerm,69 kV Luperón,WLUPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Luperón.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,24.187000274658203,1,0.6629999876022339,12.579025268554688,2.8204541206359863,36.438594818115234,10.456880569458008,49.04997634887695,93.6822738647461,1.8461413428256905e-15
69 kV Puerto Plata – Puerto Plata 2,ZPPLAF_WXZPPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata – Puerto Plata 2.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\1.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.4000000953674316,1,0.6629999876022339,1.7682510614395142,0.3964751362800598,5.122223854064941,1.4699381589889526,6.895022869110107,13.169046401977539,2.595146425940422e-16
69 kV Derivación La Vega Per_a,ZLVPEF_ZXLVPF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_a.ElmLne,Tap La Vega Per,WXLVPF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap La Vega PER C1,WXVPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,0.019999999552965164,1,0.3799999952316284,0.01383105106651783,0.006132657639682293,0.03200707584619522,0.009119516238570213,0.03549077734351158,0.07379495352506638,-1.3877786980633844e-18
69 kV Derivación Fantino_c,ZRNUEF_ZFANTF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_c.ElmLne,Tap Rincón Nueva,WXRNUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,69 kV Fantino,WFANTF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Fantino.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.699999809265137,1,0.6629999876022339,6.6548848152160645,1.4801599979400635,19.234630584716797,5.417180061340332,26.01583480834961,49.871803283691406,-3.524958050245313e-16
69 kV CZFI Santiago – SAJOMA_e,ZACIBF_ZFOCHF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_e.ElmLne,Tap Ferretería Ochoa,WXFOCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,Tap Acero Cibao,WXACIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.600000023841858,1,0.6629999876022339,0.8321181535720825,0.18657653033733368,2.4104583263397217,0.6917356252670288,3.2447166442871094,6.197198390960693,1.2212453535574518e-16
69 kV Derivación Troquelados Dominicanos,ZTROQF_ZXTROF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Troquelados Dominicanos.ElmLne,Tap Troquelados Dominicanos,WXTROF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,69 kV Troquelados Dominicanos(1),WTROQF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Troquelados Dominicanos(1).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,0.10244999825954437,1,0.26499998569488525,0.08405572921037674,0.04270222783088684,0.16033942997455597,0.05035068094730377,0.19881762564182281,0.35418686270713806,-7.108896890579739e-18
69 kV Canabacoa – Cementos Cibao_c,ZCCIBF_ZXCCIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_c.ElmLne,Tap Parque Industrial,WXPICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Cementos Cibao,WCCIBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cementos Cibao.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,3.4000000953674316,1,0.3799999952316284,2.4163591861724854,1.0445832014083862,5.263223171234131,1.6109373569488525,6.578389644622803,12.059576988220215,-1.8873791948023253e-16
69 kV Imbert 2 – Navarrete_e,ZNAVAF_ZXNAVF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_e.ElmLne,Tap 69 kV Navarrete 2,WXNA2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Navarrete 2.ElmTerm,Tap Navarrete,WXNAVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,0,,,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,3.3289999961853027,1,0.3569999933242798,2.217359781265259,0.8742297887802124,5.153314590454102,1.5772972106933594,6.486318111419678,11.960992813110352,5.543898402415176e-16
69 kV La Vega – SFM_d,ZSFMAF_ZZSFRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_d.ElmLne,Tap CENOVI,WXCENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,12.770000457763672,1,0.3799999952316284,8.83112621307373,3.9157021045684814,20.436519622802734,5.822811126708984,22.66086196899414,47.118080139160156,-8.860967832926886e-16
69 kV SFM – El Chivo_a,ZSFMAF_ZXECHF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_a.ElmLne,Tap El Chivo,WXECHF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\2.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.7799999713897705,1,0.6629999876022339,0.9257314205169678,0.20756638050079346,2.6816346645355225,0.7695558667182922,3.6097471714019775,6.894382953643799,1.3586354210910794e-16
69 kV Derivación Envases Antillanos,ZEANTF_ZXEANF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Envases Antillanos.ElmLne,Tap Envases Antillanos,WXEANF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,69 kV Envases Antillanos,WEANTF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Envases Antillanos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.0010659999679774046,1,0.3799999952316284,0.0007575995987281203,0.0003275075287092477,0.001650175079703331,0.0005050761974416673,0.0020625183824449778,0.0037810318171977997,-5.917488543490971e-20
69 kV  Derivación Ferretería Ochoa,ZFOCHF_ZXFOCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV  Derivación Ferretería Ochoa.ElmLne,69 kV Ferretería Ochoa,WFOCHF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.5,1,0.3569999933242798,0.3330368995666504,0.13130517303943634,0.7740033864974976,0.23690254986286163,0.9742141366004944,1.796484351158142,8.326672684688674e-17
69 kV Derivación Acero Cibao,ZACIBF_ZXACIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acero Cibao.ElmLne,69 kV Acero Cibao,WACIBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acero Cibao.ElmTerm,Tap Acero Cibao,WXACIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.018279999494552612,1,0.3569999933242798,0.012175829149782658,0.0048005166463553905,0.028297562152147293,0.00866115652024746,0.035617269575595856,0.06567946821451187,3.04423144934828e-18
69 kV Derivación PIMCO,ZPIMCF_ZXPMCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación PIMCO.ElmLne,69 kV PIMCO,WPIMCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV PIMCO.ElmTerm,Tap PIMCO,WXPMCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.018279999494552612,1,0.3569999933242798,0.012175829149782658,0.0048005166463553905,0.028297562152147293,0.00866115652024746,0.035617269575595856,0.06567946821451187,3.04423144934828e-18
69 kV Derivación ZF Pisano,ZZPISF_ZXZPIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Pisano.ElmLne,Tap ZF Pisano,WXZPIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,69 kV ZF Pisano,WZPISF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Pisano.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.007619999814778566,1,0.3569999933242798,0.005075482651591301,0.0020010906737297773,0.011795811355113983,0.003610394662246108,0.014847023412585258,0.027378421276807785,1.268984912150383e-18
69 kV Derivación Quinigua,ZQUINF_ZXQUIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Quinigua.ElmLne,69 kV Quinigua,WQUINF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Quinigua.ElmTerm,Tap Quinigua,WXQUIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.00914399977773428,1,0.3569999933242798,0.006092246156185865,0.002401309786364436,0.014149333350360394,0.0043324753642082214,0.018132703378796577,0.03286489471793175,-5.075939545203956e-19
69 kV Derivación Cotuí,ZCOTUF_ZXCOTF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cotuí.ElmLne,Tap Cotuí,WXCOTF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,69 kV Cotuí,WCOTUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cotuí.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.014999999664723873,1,0.3799999952316284,0.010663142427802086,0.00460845697671175,0.02321084775030613,0.007107078563421965,0.02953389473259449,0.05322128161787987,1.6653344997146072e-18
69 kV Derivación INDUVECA,ZINDUF_ZXINDF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDUVECA.ElmLne,Tap INDUVECA,WXINDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,69 kV INDUVECA,WINDUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDUVECA.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.003656999906525016,1,0.3569999933242798,0.0024364986456930637,0.0009603663929738104,0.005658804904669523,0.0017327057430520654,0.007251891773194075,0.013143801130354404,-2.030042748638059e-19
69 kV Derivación ZF La Vega,ZZLVEF_ZXZLVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF La Vega.ElmLne,69 kV ZF La Vega,WZLVEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF La Vega.ElmTerm,Tap ZF La Vega,WXZLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.14000000059604645,1,0.3799999952316284,0.099522665143013,0.043012265115976334,0.2166345864534378,0.06633273512125015,0.27564969658851624,0.4967319667339325,1.554312241092664e-17
69 kV Derivación Jimenoa,ZJIMEF_ZXJIMF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jimenoa.ElmLne,69 kV Jimenoa,WJIMEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Jimenoa.ElmSite\69 kV Jimenoa.ElmTerm,Tap Jimenoa,WXJIMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,T.ACERO S1/69/1xF-559.5 MCM,0.0010000000474974513,1,0.6629999876022339,0.0004235663509462029,0.00011598280252655968,0.001460045576095581,0.000497512926813215,0.0018716190243139863,0.0033307289704680443,-4.163336378533489e-20
69 kV Derivación Paso Bajito,ZPBAJF_ZXPBAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Paso Bajito.ElmLne,Tap Paso Bajito,WXPBAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,69 kV Paso Bajito,WPBAJF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Paso Bajito.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,0.0030479999259114265,1,0.36000001430511475,0.0023481585085392,0.0009199475171044469,0.003960990812629461,0.0015985643258318305,0.006859635002911091,0.009771128185093403,-1.268984886300989e-19
69 kV Derivación El Río,ZERIOF_ZXERIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación El Río.ElmLne,69 kV El Río,WERIOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV El Río.ElmTerm,Tap El Río,WXERIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,0.012190000154078007,1,0.36000001430511475,0.009391093626618385,0.0036791865713894367,0.015841364860534668,0.006393208634108305,0.02743403986096382,0.03907810524106026,-5.075107194712574e-19
69 kV Derivación Tireo,ZTIREF_ZXTIRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Tireo.ElmLne,Tap Tireo,WXTIRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,69 kV Tireo,WTIREF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tireo.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,0.0030479999259114265,1,0.36000001430511475,0.0023481585085392,0.0009199475171044469,0.003960990812629461,0.0015985643258318305,0.006859635002911091,0.009771128185093403,-1.268984886300989e-19
69 kV ZF Dos Ríos – Bonao PER_c,ZBPERF_ZXBONF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Dos Ríos – Bonao PER_c.ElmLne,69 kV Bonao PER,WBPERF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\69 kV Bonao PER.ElmTerm,Tap Bonao,WXBONF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,1.5,1,0.3799999952316284,1.0663142204284668,0.4608456790447235,2.321084976196289,0.7107079029083252,2.9533896446228027,5.3221282958984375,1.6653345369377348e-16
69 kV Derivación Sosúa,ZSOSUF_ZXSOSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Sosúa.ElmLne,69 kV Sosúa,WSOSUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa.ElmTerm,Tap Sosúa,WXSOSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.00457199988886714,1,0.6629999876022339,0.0023957586381584406,0.000532857549842447,0.006924467161297798,0.001950184814631939,0.00936570018529892,0.017953848466277122,-1.268984886300989e-19
69 kV Derivación Cabarete,ZCABAF_ZXCBRF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cabarete.ElmLne,69 kV Cabarete,WCABAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cabarete.ElmTerm,Tap Cabarete,WXCBRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.00457199988886714,1,0.6629999876022339,0.0023957586381584406,0.000532857549842447,0.006924467161297798,0.001950184814631939,0.00936570018529892,0.017953848466277122,-1.268984886300989e-19
69 kV Derivación Don Pedro,ZDPEDF_ZXDPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Don Pedro.ElmLne,69 kV Don Pedro,WDPEDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Don Pedro.ElmTerm,Tap Don Pedro,WXDPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.005499999970197678,1,0.3799999952316284,0.0039098188281059265,0.0016897674649953842,0.008510644547641277,0.0026059290394186974,0.010829094797372818,0.01951446942985058,6.106226602351136e-19
69 kV Derivación Molinos Valle Cibao,ZMVCIF_ZXMVCF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Molinos Valle Cibao.ElmLne,69 kV Molinos Valle Cibao,WMVCIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Molinos Valle Cibao.ElmTerm,Tap Molinos del Valle,WXMVCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.0010659999679774046,1,0.3569999933242798,0.0007102290401235223,0.0002799427311401814,0.0016495175659656525,0.0005050763720646501,0.0021138957235962152,0.0038313623517751694,-5.917488543490971e-20
69 kV Derivación ZF Licey,ZZLICF_ZXZLIF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Licey.ElmLne,69 kV ZF Licey,WZLICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Licey.ElmTerm,Tap ZF Licey,WXZLIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.0010659999679774046,1,0.3569999933242798,0.0007102290401235223,0.0002799427311401814,0.0016495175659656525,0.0005050763720646501,0.0021138957235962152,0.0038313623517751694,-5.917488543490971e-20
69 kV Derivación Villa Olga,ZVOLGF_ZXVOLF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Villa Olga.ElmLne,Tap Villa Olga,WXVOLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Villa Olga,WVOLGF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Villa Olga.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.015239999629557133,1,0.3569999933242798,0.010150965303182602,0.004002181347459555,0.023591622710227966,0.007220789324492216,0.029694046825170517,0.05475684255361557,2.537969824300766e-18
69 kV Navarrete – ZF Santiago_a,ZNAVAF_ZXNADF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_a.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\1.ElmTerm,Tap Ochoa Las Lavas,WXOLVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,7.099999904632568,1,0.5680000185966492,3.795048236846924,0.9304574131965637,10.756573677062988,3.12974214553833,14.249066352844238,26.959884643554688,0.0
69 kV Playa Dorada – Puerto Plata_b,ZPPLAF_ZXPPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_b.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\3.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,7.409999847412109,1,0.6629999876022339,3.8537468910217285,0.8640825152397156,11.163434028625488,3.2036004066467285,15.027093887329102,28.700775146484375,5.655892039909956e-16
69 kV Playa Dorada – Puerto Plata_a,ZPDORF_ZXPPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_a.ElmLne,Tap Puerto Plata Electricidad,WXPPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.30999991297721863,1,0.6629999876022339,0.16122284531593323,0.03614919260144234,0.46702614426612854,0.1340237408876419,0.6286636590957642,1.2007068395614624,2.366162219044879e-17
69 kV Derivación Baltimore Domincana_b,ZBALDF_ZXEANF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_b.ElmLne,69 kV Baltimore Dominicana,WBALDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Baltimore Dominicana.ElmTerm,Tap Envases Antillanos,WXEANF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.809999942779541,1,0.3799999952316284,1.2863558530807495,0.5560868978500366,2.801892042160034,0.8575872182846069,3.5020246505737305,6.41995096206665,-1.0047518055220311e-16
69 kV Derivación Art Piel Favoritos,ZAPFAF_ZXOC2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Art Piel Favoritos.ElmLne,69 kV Art Piel Favoritos,WAPFAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Art Piel Favoritos.ElmTerm,Tap Ochoa,WXOC2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.28999999165534973,1,0.3799999952316284,0.2061012089252472,0.089096799492836,0.44892194867134094,0.1374034732580185,0.5610978603363037,1.0286109447479248,-1.6098233393843627e-17
69 kV CZFI Santiago – SAJOMA_c,ZXAPFF_ZXOC2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_c.ElmLne,Tap Ochoa,WXOC2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Art Piel Favoritos,WXAPFF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.1100000143051147,1,0.3799999952316284,0.7888701558113098,0.3410256803035736,1.718287467956543,0.5259236693382263,2.147650718688965,3.9370970726013184,-6.161737866078958e-17
69 kV Derivación Baltimore Domincana_a,ZXAPFF_ZXEANF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_a.ElmLne,Tap Art Piel Favoritos,WXAPFF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Envases Antillanos,WXEANF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.4600000381469727,1,0.3799999952316284,1.037613034248352,0.4485563039779663,2.260089874267578,0.691755473613739,2.8248376846313477,5.178524017333984,-8.10462829152188e-17
69 kV Canabacoa – Unión Médica_b,ZVOLGF_ZXHMSF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_b.ElmLne,Tap Villa Olga,WXVOLF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,Tap Hospital Metropolitano Santiago,WXHMSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,3.549999952316284,1,0.3569999933242798,2.3645620346069336,0.9322667121887207,5.495423793792725,1.6820080280303955,6.9169206619262695,12.75503921508789,5.911937394370722e-16
69 kV Navarrete – ZF Santiago_d,ZXEBQF_ZZPISF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_d.ElmLne,Tap ZF Pisano,WXZPIF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,Tap Acueducto Quiniga,WXEBQF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.9800000190734863,1,0.6629999876022339,1.029746174812317,0.2308884561061859,2.9829421043395996,0.856022834777832,4.015336990356445,7.669033050537109,1.5112911399165976e-16
69 kV La Vega – La Vega Generadora_a,ZLVEGF_ZXINDF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_a.ElmLne,Tap INDUVECA,WXINDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.590000033378601,1,0.6629999876022339,0.8331706523895264,0.18531136214733124,2.4081153869628906,0.678213894367218,3.257100820541382,6.24379301071167,-4.413136615529226e-17
69 kV La Vega – La Vega Generadora_b,ZLVGBF_ZXINDF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_b.ElmLne,Tap INDUVECA,WXINDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,R1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.240000009536743,1,0.6629999876022339,1.1737749576568604,0.26106759905815125,3.3925650119781494,0.9554711580276489,4.588619709014893,8.796286582946777,-6.217248964370656e-17
69 kV Derivación La Penda,ZLPENF_ZXLPEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Penda.ElmLne,Tap La Penda,WXLPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,69 kV La Penda,WLPENF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Penda.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.07558999955654144,1,0.6629999876022339,0.03960966691374779,0.008809865452349186,0.11448392271995544,0.03224288672208786,0.1548454314470291,0.29683539271354675,-2.098043948476942e-18
69 kV Imbert 2 – Puerto Plata 2_a,ZIMB2F_ZXIM2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_a.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\1.ElmTerm,Tap 1 69 kV Imbert 2,WXIM2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.25999999046325684,1,0.6629999876022339,0.13521918654441833,0.03031868487596512,0.3916994333267212,0.11240702867507935,0.5272664427757263,1.0070446729660034,1.9845235837255734e-17
69 kV Imbert 2 – Navarrete_c,ZXIMBF_ZXNAVF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_c.ElmLne,Tap Imbert,WXIMBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,Tap Navarrete,WXNAVF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,,21.0,1,0.5680000185966492,9.039173126220703,2.7430176734924316,31.94153594970703,10.145157814025879,42.252315521240234,72.57237243652344,2.040034807748725e-15
69 kV Derivación CORMIDOM_a,ZCORMF_ZXCORF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM_a.ElmLne,69 kV CORMIDOM,WCORMF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM.ElmTerm,Tap CORMIDOM 2,WXCO2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.04699999839067459,1,0.3799999952316284,0.0334111787378788,0.014439830556511879,0.07272732257843018,0.02226884663105011,0.09253953397274017,0.16676001250743866,5.2180480370672234e-18
69 kV Hatillo – Pimentel_d,ZCOTUF_ZHATIF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_d.ElmLne,Tap Cotuí 3,WXTC3F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,6.800000190734863,1,0.6629999876022339,3.5632455348968506,0.7925266027450562,10.298858642578125,2.9005374908447266,13.929738998413086,26.703014373779297,-1.8873791948023253e-16
69 kV Hatillo – Pimentel_c,ZXTC2F_ZPIMEF-L1_b,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_c.ElmLne,Tap Cotuí 2,WXTC2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\2.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.899999618530273,1,0.6629999876022339,6.75968599319458,1.503469467163086,19.537538528442383,5.502490043640137,26.425533294677734,50.65718460083008,-3.5804691485370114e-16
69 kV Bonao 2 – FALCONDO,ZBON2F_ZFALCF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – FALCONDO.ElmLne,WFALCF(2),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(2).ElmTerm,F7,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F7.ElmTerm,1,CIBAO SUR,NORTE,NORTE 69 kV,,,3.0,1,0.5680000185966492,1.291310429573059,0.39185965061187744,4.563076496124268,1.4493082761764526,6.036044597625732,10.36748218536377,-1.6653345369377348e-16
69 kV CZF Santiago – ZF Santiago,ZCZFSF_ZZSANF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZF Santiago – ZF Santiago.ElmLne,1,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\1.ElmTerm,5(1),,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\5(1).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,0.016499999910593033,1,1.3259999752044678,0.0072763580828905106,0.0009695792105048895,0.02305896207690239,0.004609560128301382,0.038545671850442886,0.09976184368133545,-3.663735961410682e-18
69 kV CZFI Santiago – SAJOMA_a,ZCZFSF_ZXCZFF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_a.ElmLne,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\2.ElmTerm,Tap CZF Santiago,WXCZFF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,0.028999999165534973,1,0.6629999876022339,0.014467994682490826,0.003383353818207979,0.04470231384038925,0.012276091612875462,0.05645646154880524,0.11555896699428558,0.0
69 kV Derivación CORMIDOM 2,ZCOR2F_ZXCO2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM 2.ElmLne,69 kV CORMIDOM 2,WCOR2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM 2.ElmTerm,Tap CORMIDOM 2,WXCO2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,0.0949999988079071,1,0.6629999876022339,0.04665717855095863,0.01107030175626278,0.14716455340385437,0.040183477103710175,0.1793408989906311,0.37834811210632324,5.2735593007950446e-18
69 kV Derivación Fantino_b,ZXRICF_ZXRNUF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_b.ElmLne,Tap 69 kV Rincón,WXRICF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón Nueva,WXRNUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 4/0 ACSR,0.27000001072883606,1,0.3569999933242798,0.1975247710943222,0.07101002335548401,0.34613940119743347,0.13686931133270264,0.6283775568008423,0.908405601978302,2.2482017969195094e-17
69 kV Derivación Rincón Nueva,ZXRNUF_ZRNUEF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón Nueva.ElmLne,69 kV Rincón Nueva,WRNUEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Rincón Nueva.ElmTerm,Tap Rincón Nueva,WXRNUF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.029999999329447746,1,0.6629999876022339,0.015720199793577194,0.003496440825983882,0.04543613642454147,0.012796488590538502,0.06145472824573517,0.11780740320682526,-8.326672498573036e-19
69 kV Imbert 2 – Navarrete_a,ZIMB2F_ZXIM3F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_a.ElmLne,Tap 2 69 kV Imbert 2,WXIM3F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.25999999046325684,1,0.6629999876022339,0.13521918654441833,0.03031868487596512,0.3916994333267212,0.11240702867507935,0.5272664427757263,1.0070446729660034,1.9845235837255734e-17
69 kV Imbert 2 – Navarrete_b,ZXIM3F_ZXIMBF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_b.ElmLne,Tap 2 69 kV Imbert 2,WXIM3F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,Tap Imbert,WXIMBF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,0.2800000011920929,1,0.5680000185966492,0.14966388046741486,0.03669409453868866,0.42420291900634766,0.12342645227909088,0.5619350075721741,1.0632067918777466,0.0
69 kV Sosúa 2 – Sabaneta de Yásica_b,ZXSO2F_ZXASOF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_b.ElmLne,Tap 2 Sosúa 2,WXSO2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,Tap Acueducto de Sosúa,WXASOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.5199999809265137,1,0.6629999876022339,0.7964901328086853,0.17715300619602203,2.3020975589752197,0.6483554244041443,3.113706350326538,5.968908786773682,-4.2188474406360357e-17
69 kV Playa Dorada – Sosúa 2_c,ZXSO1F_ZSOSU2-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_c.ElmLne,Tap 1 Sosúa 2,WXSO1F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,69 kV Sosúa 2,WSOS2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\69 kV Sosúa 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10480134189128876,0.023309605196118355,0.3029075860977173,0.08530993014574051,0.4096981883049011,0.7853827476501465,-5.551115205843844e-18
69 kV Sosúa 2 – Sabaneta de Yásica_a,ZXSO2F_ZSOSU2-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_a.ElmLne,3,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\3.ElmTerm,Tap 2 Sosúa 2,WXSO2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10480134189128876,0.023309605196118355,0.3029075860977173,0.08530993014574051,0.4096981883049011,0.7853827476501465,-5.551115205843844e-18
69 kV Derivación La Cumbre Bonao_b,ZLCBOF_ZXRARF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao_b.ElmLne,Tap 69 kV Rancho Arriba,WXRARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rancho Arriba.ElmTerm,69 kV La Cumbre Bonao,WLCBOF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Cumbre Bonao.ElmTerm,0,SUR CERCANO,SUR,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,19.17999839782715,1,0.3799999952316284,13.634603500366211,5.892679691314697,29.678936004638672,9.087584495544434,37.76400375366211,68.05227661132812,2.1294075833541313e-15
69 kV Derivación La Vega Per_b,ZLVPEF_ZXLVPF-L1_a,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_b.ElmLne,Tap La Vega PER C1,WXVPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,69 kV La Vega PER,WLVPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega PER.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,0.004999999888241291,1,0.3799999952316284,0.0034577627666294575,0.0015331644099205732,0.008001768961548805,0.0022798790596425533,0.008872694335877895,0.018448738381266594,-3.469446745158461e-19
69 kV Derivación La Vega PER C1,ZXVPEF_ZXVP2F-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega PER C1.ElmLne,69 kV Tap La Vega PER C1_a,WXVP2F,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tap La Vega PER C1_a.ElmTerm,Tap La Vega PER C1,WXVPEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,0.004000000189989805,1,0.3799999952316284,0.002766210353001952,0.0012265315745025873,0.006401415914297104,0.0018239032942801714,0.007098155561834574,0.01475899200886488,-2.775557758018287e-19
69 kV Derivación Plaza Santiago Center_a,ZUMEDF_WXPSCF_F_L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_a.ElmLne,69 kV Unión Médica,WUMEDF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,Tap Plaza Santiago Center,WXPSCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.0,1,0.6629999876022339,0.5240066647529602,0.11654803156852722,1.5145379304885864,0.42654964327812195,2.0484910011291504,3.9269137382507324,-2.7755575615628914e-17
69 kV Bonao 2 – La Vega_b,ZXLMAF_ZXRINF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_b.ElmLne,Tap Rincón,WXRINF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,Tap Las Marías,WXLMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,22.0,1,0.6629999876022339,11.528146743774414,2.564056634902954,33.3198356628418,9.3840913772583,45.066802978515625,86.39209747314453,-6.106226635438361e-16
69 kV Bonao 2 – La Vega_a,ZBON2F_ZXLMAF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_a.ElmLne,F2,,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F2.ElmTerm,Tap Las Marías,WXLMAF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,4.099999904632568,1,0.6629999876022339,2.1484274864196777,0.4778468906879425,6.2096052169799805,1.7488534450531006,8.398813247680664,16.100345611572266,-1.1379785737710059e-16
69 kV Derivación Plaza Santiago Center_b,ZPSCEN_WXPSCF_F_L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_b.ElmLne,Tap Plaza Santiago Center,WXPSCF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,69 kV Plaza Santiago Center,WPSCEF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Plaza Santiago Center.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,69 kV Cu Santiago Center,0.11299999803304672,1,0.5350000262260437,0.025490999221801758,0.011864167638123035,0.010315929539501667,0.015912245959043503,8.73862075805664,8.73862075805664,0.0
69 kV Derivación Rancho Arriba,ZRARRI_ZXRARR_F_L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rancho Arriba.ElmLne,69 kV Rancho Arriba,WRARRF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Rancho Arriba.ElmTerm,Tap 69 kV Rancho Arriba,WXRARF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rancho Arriba.ElmTerm,0,SUR CERCANO,SUR,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,23.5,1,0.3799999952316284,16.705589294433594,7.219915866851807,36.36366271972656,11.13442325592041,46.269771575927734,83.38001251220703,2.609024107869118e-15
69 kV Derivación BC Constanza,ZCONSF_ZXCONF-L1,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación BC Constanza.ElmLne,69 kV Constanza,WCONSF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Constanza.ElmTerm,Tap 69 kV BC Constanza,WXCONF,\VM-PF.IntUser\PDD 30-09-2025.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV BC Constanza.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 AAAC,0.02500000037252903,1,0.2849999964237213,0.0222911536693573,0.012200010940432549,0.03912626579403877,0.012286647222936153,0.04817356541752815,0.0853482186794281,1.0408341269451149e-18
