nombre,fuera_servicio,zona,area,red,ruta,barra_i,subest_i,barra_i_id,barra_j,subest_j,barra_j_id,tipo,clase_tipo,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS,U_tipo_kV,Inom_tipo_kA,R1_ohm_km,X1_ohm_km,B1_uS_km,C1_uF_km,R0_ohm_km,X0_ohm_km
69 kV Metropolitano – Listín Diario_b,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Metropolitano – Listín Diario_b.ElmLne,Tap CODETEL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CODETEL.ElmTerm,Tap Haché,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Haché.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.28299999237060547,1,0.6629999876022339,0.0330168679356575,0.1197977215051651,0.14118768274784088,0.43623292446136475,1.12769615650177,0.5509371757507324,0.0,,1.0,,,,,,
69 kV Hainamosa – Boca Chica(Tamarindo)b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)b.ElmLne,Tap Tamarindo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamarindo.ElmTerm,Tap Acueducto Oriental,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Oriental.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.380000114440918,1,0.6629999876022339,0.27738431096076965,1.015188217163086,1.2471359968185425,3.604600429534912,9.346055030822754,4.87540864944458,-6.605827314157037e-17,,1.0,,,,,,
69 kV Derivación Acueducto Oriental,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto Oriental.ElmLne,Tap Acueducto Oriental,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Oriental.ElmTerm,69 kV Acueducto Oriental,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Acueducto Oriental.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,3.9800000190734863,1,0.6629999876022339,0.4641091227531433,1.7206922769546509,2.0698938369750977,5.9960150718688965,15.415531158447266,8.071232795715332,3.03784766642729e-16,,1.0,,,,,,
69 kV Dajao – Sabana Perdida_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_a.ElmLne,WDJAOF(11),ZDJAOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm,Tap Terminal Dajao,Dajao,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,TypTow,0.2199999988079071,1,1.3259999752044678,0.012927723117172718,0.06146080046892166,0.09701810777187347,0.30745282769203186,1.3301578760147095,0.513942301273346,-4.884981281880909e-17,,1.0,,,,,,
69 kV Los Mina – Templástica_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Templástica_a.ElmLne,Tap Megacentro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Megacentro.ElmTerm,3,ZLMINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\3.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.5519999861717224,1,0.6629999876022339,0.06436890363693237,0.23864877223968506,0.2870807349681854,0.8316080570220947,2.138033390045166,1.11942720413208,4.213296396981315e-17,,1.0,,,,,,
69 kV Derivación Megacentro,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Megacentro.ElmLne,Tap Megacentro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Megacentro.ElmTerm,69 kV Megacentro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Megacentro.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,2.200000047683716,1,0.6629999876022339,0.25666823983192444,0.931289792060852,1.0975720882415771,3.3912100791931152,8.766542434692383,4.282904148101807,0.0,,1.0,,,,,,
69 kV Derivación Grupo Alaska,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Alaska.ElmLne,Tap Grupo Alaska,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Alaska.ElmTerm,69 kV Grupo Alaska,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Alaska.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.32499998807907104,1,0.3799999952316284,0.09984985738992691,0.15398664772510529,0.23097549378871918,0.50310218334198,1.1527535915374756,0.6288166046142578,-1.8041123488414304e-17,,1.0,,,,,,
69 kV Los Mina – Templástica_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Templástica_b.ElmLne,Tap Megacentro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Megacentro.ElmTerm,Tap Tamara,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamara.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.25999999046325684,1,0.6629999876022339,0.03031868487596512,0.11240702867507935,0.13521918654441833,0.3916994333267212,1.0070446729660034,0.5272664427757263,1.9845235837255734e-17,,1.0,,,,,,
69 kV Los Mina – Templástica_c,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Templástica_c.ElmLne,69 kV Templastisa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Templastisa.ElmTerm,Tap Tamara,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamara.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.3499999940395355,1,0.3799999952316284,0.1075306162238121,0.1658317893743515,0.24874283373355865,0.5418023467063904,1.241426944732666,0.6771871447563171,-1.9428902600067994e-17,,1.0,,,,,,
69 kV Invivienda – Villa Duarte_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_b.ElmLne,Tap Gomas Y Plásticos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Gomas Y Plásticos.ElmTerm,Tap Invivienda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.5299999713897705,1,0.6629999876022339,0.17841380834579468,0.6614721417427063,0.795712947845459,2.3050005435943604,5.926070690155029,3.1027603149414062,1.1678158387336306e-16,,1.0,,,,,,
69 kV Los Mina – Timbeque,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Timbeque.ElmLne,2,ZLMINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\2.ElmTerm,1,ZTIMBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\1.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,6.320000171661377,1,0.6629999876022339,0.7373378276824951,2.6753416061401367,3.1530253887176514,9.742022514343262,25.183887481689453,12.30361557006836,0.0,,1.0,,,,,,
69 kV Despacho – Timbeque,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Despacho – Timbeque.ElmLne,5,ZTIMBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\5.ElmTerm,69 kV Despacho,ZDESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\69 kV Despacho.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 CU,TypTow,0.09399999678134918,1,0.47999998927116394,0.017817741259932518,0.04453739896416664,0.05576043576002121,0.14545434713363647,0.3335200250148773,0.18507906794548035,1.0436096074134447e-17,,1.0,,,,,,
69 kV Capotillo – Timbeque,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Capotillo – Timbeque.ElmLne,6,ZTIMBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\6.ElmTerm,2,ZCAPOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,3.569999933242798,1,0.6629999876022339,0.41629886627197266,1.5434350967407227,1.856663465499878,5.378334999084473,13.827498435974121,7.239773750305176,2.724903667828104e-16,,1.0,,,,,,
69 kV Dajao – Sabana Perdida_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,Tap Terminal Dajao,Dajao,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,69 kV Sabana Perdida,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Sabana Perdida.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,4.949999809265137,1,0.6629999876022339,0.5772210955619812,2.140056848526001,2.5743653774261475,7.45735502243042,19.17258071899414,10.038341522216797,3.778227518919249e-16,,1.0,,,,,,
69 kV Boca Chica – Mata de Palma_c,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_c.ElmLne,Tap 2 Kilómetro 24,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Kilómetro 24.ElmTerm,Tap 1 Kilómetro 24,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Kilómetro 24.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,4.71999979019165,1,0.6629999876022339,0.5501066446304321,2.0133142471313477,2.473311424255371,7.148618698120117,18.535032272338867,9.668876647949219,-1.3100631108241696e-16,,1.0,,,,,,
69 kV INCA km 22 – Palamara_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_a.ElmLne,Tap Ciudad Satélite,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Ciudad Satélite.ElmTerm,69 kV INCA km 22,ZINCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\INCA km 22.ElmSite\ZINCAF.ElmSubstat\69 kV INCA km 22.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.35199999809265137,1,0.6629999876022339,0.04102490469813347,0.15014547109603882,0.18445035815238953,0.5331173539161682,1.382273554801941,0.721068799495697,-9.769962563761818e-18,,1.0,,,,,,
69 kV Boca Chica – La Caleta,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – La Caleta.ElmLne,Tap 2 Kilómetro 24,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Kilómetro 24.ElmTerm,Tap 1 La Caleta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,8.529999732971191,1,0.6629999876022339,0.9941546320915222,3.6384682655334473,4.4697771072387695,12.919008255004883,33.4965705871582,17.4736270904541,-2.3675505258977634e-16,,1.0,,,,,,
69 kV Boca Chica – ZF Las Americas_d,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_d.ElmLne,Tap 1 La Caleta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,Tap 2 La Caleta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 La Caleta.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.4292300045490265,1,0.6629999876022339,0.05002591013908386,0.18308790028095245,0.224919393658638,0.6500851511955261,1.6855491399765015,0.8792737722396851,-1.1913525847757247e-17,,1.0,,,,,,
69 kV Derivación Parque Cibernético,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Cibernético.ElmLne,Tap 2 Parque Cibernético,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Parque Cibernético.ElmTerm,69 kV Parque Cibernético,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Cibernético.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.02800000086426735,1,0.6629999876022339,0.003266686573624611,0.011852779425680637,0.013969099149107933,0.043160855770111084,0.11157418042421341,0.054509688168764114,0.0,,1.0,,,,,,
69 kV Boca Chica – ZF Las Americas_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_b.ElmLne,Tap 2 Parque Cibernético,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Parque Cibernético.ElmTerm,Tap 1 Parque Cibernético,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Parque Cibernético.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,2.4000000953674316,1,0.6629999876022339,0.280001699924469,1.015952467918396,1.1973514556884766,3.6995019912719727,9.563501358032227,4.6722588539123535,0.0,,1.0,,,,,,
69 kV Derivación ZF Gildan,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Gildan.ElmLne,Tap Mata de Palma,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Mata de Palma.ElmTerm,69 kV ZF Gildan,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Gildan.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.5,1,0.6629999876022339,0.05827401578426361,0.21327482163906097,0.2620033323764801,0.7572689652442932,1.9634568691253662,1.0242455005645752,-1.3877787807814457e-17,,1.0,,,,,,
69 kV Boca Chica – Mata de Palma_g,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_g.ElmLne,Tap Mata de Palma,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Mata de Palma.ElmTerm,Tap Guerra,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Guerra.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,8.600000381469727,1,0.6629999876022339,1.0023131370544434,3.6683268547058105,4.506457805633545,13.025026321411133,33.77145767211914,17.617023468017578,-2.386979608823205e-16,,1.0,,,,,,
69 kV Derivación Acueducto Brujela_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto Brujela_b.ElmLne,Tap Acueducto Brujuelas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Brujuelas.ElmTerm,69 kV Acueducto Brujuela,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Acueducto Brujuela.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,11.640000343322754,1,0.6629999876022339,1.3573442697525024,5.032376766204834,6.053659439086914,17.536083221435547,45.084617614746094,23.605314254760742,8.884560347485878e-16,,1.0,,,,,,
69 kV Derivación Aero Las Américas,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Aero Las Américas.ElmLne,Tap 2 La Caleta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 La Caleta.ElmTerm,69 kV Aero Las Américas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aero Las Américas.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,1.649999976158142,1,0.6629999876022339,0.19250117242336273,0.6984673142433167,0.8231790661811829,2.543407440185547,6.574906826019287,3.2121779918670654,0.0,,1.0,,,,,,
69 kV Boca Chica – ZF Las Americas_e,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_e.ElmLne,Tap 2 La Caleta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 La Caleta.ElmTerm,Tap ZF Las Américas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap ZF Las Américas.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,2.890000104904175,1,0.6629999876022339,0.33716872334480286,1.2233761548995972,1.4418106079101562,4.454817295074463,11.5160493850708,5.626178741455078,0.0,,1.0,,,,,,
69 kV Boca Chica – ZF Las Americas_f,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_f.ElmLne,Tap ZF Las Américas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap ZF Las Américas.ElmTerm,69 kV ZF Las Américas,ZZAMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZZAMEF.ElmSubstat\69 kV ZF Las Américas.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.5899999737739563,1,0.6629999876022339,0.06883374601602554,0.24975496530532837,0.2943488657474518,0.9094608426094055,2.351027250289917,1.1485968828201294,0.0,,1.0,,,,,,
69 kV Derivación Multiform,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Multiform.ElmLne,Tap INCA La Isabela,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap INCA La Isabela.ElmTerm,69 kV Multiform,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Multiform.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,TypTow,0.20000000298023224,1,0.3799999952316284,0.06145747750997543,0.0929567739367485,0.13790328800678253,0.316585898399353,0.7277981638908386,0.3720818758010864,-2.775557602921922e-18,,1.0,,,,,,
69 kV Derivación INCA La Isabela_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación INCA La Isabela_a.ElmLne,Tap Industrias Nacionales,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industrias Nacionales.ElmTerm,Tap INCA La Isabela,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap INCA La Isabela.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,2.0,1,0.3799999952316284,0.6144607067108154,0.9476101994514465,1.4213876724243164,3.0960135459899902,7.093868732452393,3.869640827178955,-1.1102230246251565e-16,,1.0,,,,,,
69 kV Dajao – Monte Plata Solar_c,0,ESTE CERCANO,ESTE,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_c.ElmLne,Tap Monte Plata Solar,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Monte Plata Solar.ElmTerm,Tap Yamasá,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Yamasá.ElmTerm,T.ACERO S1(2)/1C/138/1xF/559 AAAC,TypTow,13.5600004196167,1,0.6629999876022339,1.5774046182632446,6.434755325317383,5.846263885498047,20.332857131958008,47.69864273071289,24.16556167602539,1.1290968245141137e-15,,1.0,,,,,,
69 kV Derivación Smurfit Kappa,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Smurfit Kappa.ElmLne,69 kV Smurfit Kappa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Smurfit Kappa.ElmTerm,Tap Smurfit Kappa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Smurfit Kappa.ElmTerm,P.MADERA TVS/1C/69/1xF - 559 AAAC,TypTow,1.0,1,0.6629999876022339,0.11621808260679245,0.4154599905014038,0.5119898319244385,1.5467805862426758,4.0177388191223145,1.957854151725769,3.8163916471489756e-17,,1.0,,,,,,
69 kV Derivación MERCASID_b,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación MERCASID_b.ElmLne,Tap Grupo Petroquímica,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Petroquímica.ElmTerm,69 kV MERCASID,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV MERCASID.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.09000000357627869,1,0.6629999876022339,0.010494930669665337,0.03891012817621231,0.04680664464831352,0.13558827340602875,0.3485924303531647,0.18251532316207886,6.869505031042605e-18,,1.0,,,,,,
69 kV Palamara – Bco Nacional Vivienda_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Bco Nacional Vivienda_b.ElmLne,Tap Aeropuerto Higüero,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Aeropuerto Higüero.ElmTerm,Tap Acueducto La Isabela,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto La Isabela.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.5399999618530273,1,0.6629999876022339,0.17948396503925323,0.6568863987922668,0.8069702982902527,2.332388401031494,6.0474467277526855,3.1546759605407715,-4.274358538927734e-17,,1.0,,,,,,
69 kV INCA km 22 – Palamara_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_b.ElmLne,Tap Ciudad Satélite,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Ciudad Satélite.ElmTerm,Tap Parque Industrial Duarte,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Industrial Duarte.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.5709999799728394,1,0.6629999876022339,0.0665489211678505,0.2435598224401474,0.29920780658721924,0.8648011088371277,2.242267608642578,1.16968834400177,-1.5848433120658738e-17,,1.0,,,,,,
69 kV Dajao – Monte Plata Solar_b,0,ESTE CERCANO,ESTE,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_b.ElmLne,Tap Sierra Prieta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Sierra Prieta.ElmTerm,Tap Yamasá,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Yamasá.ElmTerm,T.ACERO S1(2)/1C/138/1xF/559 AAAC,TypTow,14.1899995803833,1,0.6629999876022339,1.650691032409668,6.733714580535889,6.117882251739502,21.277523040771484,49.914730072021484,25.28829574584961,1.1815548454869934e-15,,1.0,,,,,,
69 kV Derivación Molinos del Ozama,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Molinos del Ozama.ElmLne,Tap Molinos Ozama,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Molinos Ozama.ElmTerm,69 kV Molinos del Ozama,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Molinos del Ozama.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.9300000071525574,1,0.6629999876022339,0.10838966816663742,0.39669114351272583,0.4873262345790863,1.4085203409194946,3.6520297527313232,1.9050966501235962,-2.5812685521058237e-17,,1.0,,,,,,
69 kV Derivación Grupo Malla,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Malla.ElmLne,Tap Malla,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Malla.ElmTerm,69 kV Molinos Modernos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Molinos Modernos.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,1.100000023841858,1,0.3799999952316284,0.33795350790023804,0.5211858153343201,0.7819637656211853,1.7021290063858032,3.9028940200805664,2.1658191680908203,1.2212453535574518e-16,,1.0,,,,,,
69 kV Boca Chica – Mata de Palma_b,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_b.ElmLne,Tap 2 Catalina,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Catalina.ElmTerm,Tap 2 Kilómetro 24,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Kilómetro 24.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,7.670000076293945,1,0.6629999876022339,0.8939234018325806,3.2716357707977295,4.019131183624268,11.61650562286377,30.119428634643555,15.711925506591797,-2.1288526708945613e-16,,1.0,,,,,,
69 kV Invivienda – Villa Duarte_c,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_c.ElmLne,Tap Grupo Alaska,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Alaska.ElmTerm,Tap Gomas Y Plásticos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Gomas Y Plásticos.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.2000000476837158,1,0.6629999876022339,0.13993240892887115,0.518801748752594,0.6240885853767395,1.8078436851501465,4.647899150848389,2.433537483215332,9.159340482553133e-17,,1.0,,,,,,
69 kV Palamara – Bco Nacional Vivienda_c,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Bco Nacional Vivienda_c.ElmLne,Tap Aeropuerto Higüero,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Aeropuerto Higüero.ElmTerm,69 kV Banco Nacional de la Vivienda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Banco Nacional de la Vivienda.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,5.53000020980835,1,0.6629999876022339,0.6445106267929077,2.3588194847106934,2.897757053375244,8.375394821166992,21.71583366394043,11.328155517578125,-1.534883389777794e-16,,1.0,,,,,,
69 kV Derivación Aeropuerto El Higüero,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Aeropuerto El Higüero.ElmLne,Tap Aeropuerto Higüero,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Aeropuerto Higüero.ElmTerm,69 kV Aeropuerto El Higüero,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aeropuerto El Higüero.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.2899999618530273,1,0.6629999876022339,0.15034694969654083,0.5502489805221558,0.675968587398529,1.9537538290023804,5.065718650817871,2.6425533294677734,-3.5804691485370114e-17,,1.0,,,,,,
69 kV Derivación ZF Los Alcarrizos_c,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Los Alcarrizos_c.ElmLne,Tap 1 DISDO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,69 kV ZF Los Alcarrizos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Los Alcarrizos.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,2.0899999141693115,1,0.6629999876022339,0.2437155842781067,0.903579592704773,1.0869542360305786,3.148660898208618,8.09508991241455,4.238410949707031,1.595251692626404e-16,,1.0,,,,,,
69 kV Invivienda – Villa Duarte_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_a.ElmLne,Tap Invivienda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,R1,ZINVIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R1.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.5,1,0.6629999876022339,0.05830516666173935,0.2161673754453659,0.2600369155406952,0.7532681822776794,1.936624526977539,1.0139739513397217,3.8163916471489756e-17,,1.0,,,,,,
69 kV Derivación Acueducto La Isabela,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto La Isabela.ElmLne,Tap Acueducto La Isabela,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto La Isabela.ElmTerm,69 kV Acueducto La Isabela,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Acueducto La Isabela.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.4699999988079071,1,0.6629999876022339,0.05477757379412651,0.20047833025455475,0.2462831437587738,0.7118328213691711,1.8456493616104126,0.9627907276153564,-1.3045120506258365e-17,,1.0,,,,,,
69 kV Invivienda – Villa Duarte_d,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_d.ElmLne,F4,ZVDUAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F4.ElmTerm,Tap Grupo Alaska,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Alaska.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,4.360000133514404,1,0.6629999876022339,0.5084210634231567,1.8849796056747437,2.267521858215332,6.568498611450195,16.887365341186523,8.841853141784668,3.3278937174842317e-16,,1.0,,,,,,
69 kV Timbeque – Villa Duarte_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Timbeque – Villa Duarte_b.ElmLne,Tap Molinos Ozama,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Molinos Ozama.ElmTerm,F3,ZVDUAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F3.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,2.4000000953674316,1,0.6629999876022339,0.280001699924469,1.015952467918396,1.1973514556884766,3.6995019912719727,9.563501358032227,4.6722588539123535,0.0,,1.0,,,,,,
69 kV Hainamosa – Boca Chica(Tamarindo)a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)a.ElmLne,F4,ZHNSAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\F4.ElmTerm,Tap Tamarindo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamarindo.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.2199999988079071,1,0.6629999876022339,0.025640565901994705,0.09384091943502426,0.11528147011995316,0.33319833874702454,0.8639209866523743,0.45066800713539124,-6.1062266023511365e-18,,1.0,,,,,,
69 kV Hainamosa – Invivienda,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Invivienda.ElmLne,F3,ZHNSAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\F3.ElmTerm,L1,ZINVIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L1.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,3.7300000190734863,1,0.6629999876022339,0.4347241520881653,1.5910301208496094,1.9545449018478394,5.649226665496826,14.647388458251953,7.640871524810791,-1.0352829757569144e-16,,1.0,,,,,,
69 kV Hainamosa – Boca Chica(Tamarindo)c,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)c.ElmLne,Tap Base Aérea San Isidro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Base Aérea San Isidro.ElmTerm,Tap Acueducto Oriental,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Oriental.ElmTerm,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,TypTow,4.110000133514404,1,0.6629999876022339,0.47893622517585754,1.7384642362594604,2.0185370445251465,6.3668036460876465,16.3685359954834,7.758854389190674,2.2815083897200796e-16,,1.0,,,,,,
69 kV Boca Chica – ZF Las Americas_c,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_c.ElmLne,Tap 2 Parque Cibernético,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Parque Cibernético.ElmTerm,Tap 1 La Caleta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,3.299999952316284,1,0.6629999876022339,0.38500234484672546,1.3969346284866333,1.6463581323623657,5.086814880371094,13.149813652038574,6.424355983734131,0.0,,1.0,,,,,,
69 kV Boca Chica – Mata de Palma_f,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_f.ElmLne,Tap ZF Buena Vista,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF Buena Vista.ElmTerm,Tap Guerra,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Guerra.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,7.0,1,0.6629999876022339,0.8158361911773682,2.9858474731445312,3.668046712875366,10.601765632629395,27.48839569091797,14.339436531066895,-1.942890293094024e-16,,1.0,,,,,,
69 kV Palamara – Madre Vieja_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_b.ElmLne,Tap 1 Palamara,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Palamara.ElmTerm,Tap 2 Palamara,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Palamara.ElmTerm,T.ACERO S1 1C 1xF 450 ACAR-138 kV,TypTow,22.0,1,0.5680000185966492,2.8768911361694336,10.626296043395996,9.80276870727539,33.17483901977539,76.00005340576172,38.848052978515625,-2.4424906541753444e-15,,1.0,,,,,,
69 kV Bayona – Multiparques,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Multiparques.ElmLne,1,ZMLTPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZMLTPF.ElmSubstat\1.ElmTerm,3,ZBAYOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZBAYOF.ElmSubstat\3.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,5.700000286102295,1,0.6629999876022339,0.6643238067626953,2.431333065032959,2.9868383407592773,8.632866859436035,22.38340950012207,11.676399230957031,-1.5820678895001869e-16,,1.0,,,,,,
69 kV Dajao – Monte Plata Solar_d,0,ESTE CERCANO,ESTE,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_d.ElmLne,Tap Monte Plata Solar,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Monte Plata Solar.ElmTerm,69 kV Monte Plata Solar,Monte Plata Solar,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\69 kV Monte Plata Solar.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.164000004529953,1,0.6629999876022339,0.019133450463414192,0.06942342221736908,0.08181901276111603,0.25279930233955383,0.6535059213638306,0.3192710280418396,0.0,,1.0,,,,,,
69 kV Derivación Textiles Titán,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Textiles Titán.ElmLne,Tap Textiles Titán,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Textiles Titán.ElmTerm,69 kV Textiles Titán,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Textiles Titán.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.019999999552965164,1,0.6629999876022339,0.0023309604730457067,0.008530992083251476,0.010480133816599846,0.0302907582372427,0.07853826880455017,0.04096981883049011,-5.551114999048691e-19,,1.0,,,,,,
69 kV Derivación Kilómetro 24,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Kilómetro 24.ElmLne,Tap 1 Kilómetro 24,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Kilómetro 24.ElmTerm,69 kV Kilómetro 24,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Kilómetro 24.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.36000001430511475,1,0.6629999876022339,0.04195729270577431,0.15355786681175232,0.18864241242408752,0.5452336668968201,1.4136890172958374,0.7374567985534668,-9.992007618673103e-18,,1.0,,,,,,
69 kV Arroyo Hondo – Palamara_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Palamara_a.ElmLne,Tap Plásticos Flexibles,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles.ElmTerm,WAHONF(14),ZAHONF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(14).ElmTerm,,,5.690000057220459,1,1.3259999752044678,0.33158406615257263,1.8815834522247314,2.0375423431396484,7.7873640060424805,28.640457153320312,14.512785911560059,6.317169073644612e-16,,,,,,,,
69 kV Arroyo Hondo – Palamara_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Palamara_b.ElmLne,R3,ZPALAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R3.ElmTerm,Tap Plásticos Flexibles,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles.ElmTerm,,,6.710000038146973,1,1.3259999752044678,0.3910244405269623,2.218879461288452,2.4027960300445557,9.183341979980469,33.774600982666016,17.1143741607666,7.449596537586448e-16,,,,,,,,
69 kV Boca Chica – ZF Las Americas_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_a.ElmLne,2,ZBCHIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIF.ElmSubstat\2.ElmTerm,Tap 1 Parque Cibernético,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Parque Cibernético.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,3.299999952316284,1,0.6629999876022339,0.38500234484672546,1.3969346284866333,1.6463581323623657,5.086814880371094,13.149813652038574,6.424355983734131,0.0,,1.0,,,,,,
69 kV Boca Chica – SPM_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – SPM_a.ElmLne,Tap 1 Catalina,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Catalina.ElmTerm,3,ZBCHIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIF.ElmSubstat\3.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,11.829999923706055,1,0.6629999876022339,1.378763198852539,5.046082019805908,6.198998928070068,17.916982650756836,46.455387115478516,24.2336483001709,-3.283484574153077e-16,,1.0,,,,,,
69 kV Palamara – Generadora Palamara,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Generadora Palamara.ElmLne,R2,ZPALAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R2.ElmTerm,1,ZGPALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZGPALF.ElmSubstat\1.ElmTerm,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,TypTow,0.009999999776482582,1,1.3259999752044678,0.0005876237410120666,0.002793672727420926,0.004409913904964924,0.013975128531455994,0.06046171858906746,0.02336101420223713,-2.2204459996194763e-18,,1.0,,,,,,
69 kV Bayona – Palamara_d,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_d.ElmLne,L4,ZPALAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L4.ElmTerm,Tap Productos Diversos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Productos Diversos.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,3.450000047683716,1,0.6629999876022339,0.4020906984806061,1.4715962409973145,1.8078230619430542,5.225155830383301,13.547852516174316,7.067294120788574,-9.575673719740873e-17,,1.0,,,,,,
69 kV Novoplast – Palamara,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast – Palamara.ElmLne,R5,ZPALAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R5.ElmTerm,69 kV Novoplast,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,5.275000095367432,1,0.6629999876022339,0.6147908568382263,2.250049352645874,2.7641353607177734,7.989187717437744,20.71446990966797,10.805789947509766,-1.4641066401942048e-16,,1.0,,,,,,
