nombre,fuera_servicio,zona,area,red,ruta,barra_i,subest_i,barra_i_id,barra_j,subest_j,barra_j_id,tipo,clase_tipo,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS,U_tipo_kV,Inom_tipo_kA,R1_ohm_km,X1_ohm_km,B1_uS_km,C1_uF_km,R0_ohm_km,X0_ohm_km
69 kV Cruce de Ocoa – km 15 de Azua_d,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_d.ElmLne,Tap Acueducto INAPA Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,Tap Productos Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,P.MADERA/69 TH-1G- 450 ACAR,TypTow,0.30000001192092896,1,0.5320000052452087,0.03943202272057533,0.14217810332775116,0.18000397086143494,0.3747004270553589,1.0629762411117554,0.7233412861824036,-2.4980019046682757e-17,,1.0,,,,,,
69 kV Derivación Magueyal,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Magueyal.ElmLne,Tap Magueyal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,WMAGUF(2),ZMAGUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Magueyal.ElmSite\ZMAGUF.ElmSubstat\WMAGUF(2).ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.03999999910593033,1,0.6629999876022339,0.0046666949056088924,0.016932541504502296,0.01995585486292839,0.06165836378931999,0.15939168632030487,0.07787097990512848,0.0,,1.0,,,,,,
69 kV Cruce de Ocoa – Pizarrete_d,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_d.ElmLne,Tap La Famosa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,Tap Baní,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,0.3400000035762787,1,0.5320000052452087,0.04457651078701019,0.14680776000022888,0.1745343804359436,0.5269773006439209,1.3273510932922363,0.6552761197090149,-4.718447904287752e-18,,1.0,,,,,,
69 kV Cruce de Ocoa – Pizarrete_c,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_c.ElmLne,Tap Baní Matadero,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,Tap La Famosa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,1.2599999904632568,1,0.5320000052452087,0.1651953011751175,0.5440523028373718,0.6468038558959961,1.9529157876968384,4.919006824493408,2.4283761978149414,-1.7486012505497318e-17,,1.0,,,,,,
69 kV Cruce de Ocoa – Pizarrete_b,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_b.ElmLne,Tap Baní PER,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,Tap Baní Matadero,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,1.440000057220459,1,0.5320000052452087,0.18879464268684387,0.6217740774154663,0.739204466342926,2.2319037914276123,5.62172269821167,2.77528715133667,-1.9984015237346206e-17,,1.0,,,,,,
69 kV Goya – Pizarrete_d,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Goya – Pizarrete_d.ElmLne,Tap Goya,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,69 kV Goya,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Goya.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,TypTow,2.799999952316284,1,0.3799999952316284,0.8604046702384949,1.3013948202133179,1.9306459426879883,4.432202339172363,10.189173698425293,5.209146022796631,-3.885780520013599e-17,,1.0,,,,,,
69 kV Derivación ZF Villa Altagracia_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Villa Altagracia_a.ElmLne,Tap Cítricos Nacionales,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cítricos Nacionales.ElmTerm,Tap Villa Altagracia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.23399999737739563,1,0.3799999952316284,0.07189192622900009,0.11087042838335037,0.16634501516819,0.36208924651145935,0.8302519917488098,0.4607287645339966,2.5979218485061087e-17,,1.0,,,,,,
69 kV Derivación ZF Villa Altagracia_b,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Villa Altagracia_b.ElmLne,Tap Villa Altagracia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,69 kV ZF Villa Altagracia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Villa Altagracia.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.5099999904632568,1,0.3799999952316284,0.15668752789497375,0.24164067208766937,0.3625468313694,0.7891688346862793,1.809523582458496,1.0041524171829224,5.66213731970918e-17,,1.0,,,,,,
69 kV REFIDOMSA – LAFZID_b,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV REFIDOMSA – LAFZID_b.ElmLne,1,ZPIISF9,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZPIISF9.ElmSubstat\1.ElmTerm,Tap 1 LAFZID,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.4500000476837158,1,0.6629999876022339,0.16899465024471283,0.6184969544410706,0.7598097324371338,2.196079969406128,5.694025039672852,2.9703121185302734,-4.0245585966150905e-17,,1.0,,,,,,
69 kV LAFZID – Palamara_a,1,,,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Palamara_a.ElmLne,,,,,,,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.30000001192092896,1,0.6629999876022339,0.03496440872550011,0.12796489894390106,0.15720202028751373,0.4543614089488983,1.1780741214752197,0.6145473122596741,-8.326673015560919e-18,,1.0,,,,,,
69 kV Haina – REFIDOMSA_c,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_c.ElmLne,Tap Granitos Bojos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,Tap REFIDOMSA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.6600000262260437,1,0.6629999876022339,0.07692170143127441,0.2815227806568146,0.34584441781044006,0.999595046043396,2.5917630195617676,1.352004051208496,-1.8318680634234022e-17,,1.0,,,,,,
69 kV Derivación Granitos Bojos,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Granitos Bojos.ElmLne,Tap Granitos Bojos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,69 kV Granitos Bojos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Granitos Bojos.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.007000000216066837,1,0.6629999876022339,0.0008158362470567226,0.0029858474154025316,0.003668047022074461,0.010601765476167202,0.02748839557170868,0.014339436776936054,-1.9428903530646184e-19,,1.0,,,,,,
69 kV Haina – Herrera_b L2,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_b L2.ElmLne,Tap Centro Operación Herrera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,Tap Oleoducto FALCONDO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,1.899999976158142,1,0.6629999876022339,0.22166800498962402,0.8042957186698914,0.9479031562805176,2.928772449493408,7.571105003356934,3.698871612548828,0.0,,1.0,,,,,,
69 kV Haina – Puerto de Haina_b,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Puerto de Haina_b.ElmLne,Tap Puerto de Haina,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Puerto de Haina.ElmTerm,69 kV Puerto de Haina,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Puerto de Haina.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,TypTow,0.20000000298023224,1,0.3799999952316284,0.06145747750997543,0.0929567739367485,0.13790328800678253,0.316585898399353,0.7277981638908386,0.3720818758010864,-2.775557602921922e-18,,1.0,,,,,,
69 kV Cruce Cabral 2 – Acd Sur-Oeste_e,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_e.ElmLne,Tap Vicente Noble,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,69 kV Acueducto Sur-Oeste,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto Sur-Oeste.ElmTerm,P.MADERA/69 TH-1G- 4/0 ACSR,TypTow,2.130000114440918,1,0.3569999933242798,0.5601901412010193,1.0797468423843384,1.5582510232925415,2.7306551933288574,7.166311264038086,4.957200527191162,1.7735813771298941e-16,,1.0,,,,,,
69 kV Barahona – Cruce de Cabral_b,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_b.ElmLne,Tap Ingenio Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,Tap ZF Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,1.5399999618530273,1,0.36000001430511475,0.464202880859375,0.7566717267036438,1.0858172178268433,2.409991979598999,5.257450103759766,2.967491626739502,6.411537808391601e-17,,1.0,,,,,,
69 kV Barahona – Cruce de Cabral_a,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_a.ElmLne,T0.2,ZBARAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\T0.2.ElmTerm,Tap Ingenio Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,0.3400000035762787,1,0.36000001430511475,0.10248635709285736,0.16705739498138428,0.23972588777542114,0.5320761799812317,1.160735845565796,0.6551604866981506,1.415534329927295e-17,,1.0,,,,,,
69 kV Cruce Cabral 2 – Acd Sur-Oeste_d,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_d.ElmLne,Tap Kilómetro 15 de Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap Vicente Noble,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 CU,TypTow,6.690000057220459,1,0.47999998927116394,1.2680925130844116,3.16973614692688,3.968482255935669,10.352017402648926,23.736692428588867,13.172117233276367,7.427392098269768e-16,,1.0,,,,,,
69 kV Derivación Ingenio Barahona,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ingenio Barahona.ElmLne,Tap Ingenio Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,69 kV Ingenio Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ingenio Barahona.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,0.30000001192092896,1,0.36000001430511475,0.09042913466691971,0.14740358293056488,0.21152284741401672,0.4694789946079254,1.0241786241531372,0.578082799911499,1.2490009523341379e-17,,1.0,,,,,,
69 kV Barahona – Cruce de Cabral_c,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_c.ElmLne,Tap ZF Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,WCCABF(1),ZCCABF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\WCCABF(1).ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,4.46999979019165,1,0.36000001430511475,1.3473939895629883,2.1963133811950684,3.1516902446746826,6.995236396789551,15.260260581970215,8.613432884216309,1.861011323852095e-16,,1.0,,,,,,
69 kV Duvergé – Neyba,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Duvergé – Neyba.ElmLne,2,ZDUVEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\2.ElmTerm,69 kV Neiba,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Neiba.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,19.530000686645508,1,0.3799999952316284,6.000211238861084,9.253417015075684,13.88341236114502,30.22052574157715,69.29411315917969,38.45313262939453,2.168265643325896e-15,,1.0,,,,,,
69 kV Cruce de Cabral – Duvergé_c,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_c.ElmLne,Tap Salinas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,3,ZDUVEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\3.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,25.270000457763672,1,0.3799999952316284,7.763713836669922,11.97305965423584,17.96384048461914,39.102542877197266,89.66012573242188,49.7547721862793,2.8055336340497474e-15,,1.0,,,,,,
69 kV Cruce de Cabral – Duvergé_a,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_a.ElmLne,WCCABF(5),ZCCABF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\WCCABF(5).ElmTerm,Tap Khoury Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,5.0,1,0.3799999952316284,1.5361522436141968,2.3690264225006104,3.5543808937072754,7.736949443817139,17.740427017211914,9.844632148742676,5.551115123125783e-16,,1.0,,,,,,
69 kV Derivación Aluminio Dominicano,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Aluminio Dominicano.ElmLne,Tap Aluminios Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,69 kV Aluminio Dominicano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aluminio Dominicano.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.3840000033378601,1,0.3799999952316284,0.11797649413347244,0.1819412261247635,0.27297645807266235,0.5941977500915527,1.3624647855758667,0.7560677528381348,4.2632564516182926e-17,,1.0,,,,,,
69 kV Haina – Herrera_b L3,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_b L3.ElmLne,Tap Plásticos Flexibles(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,Tap TORGINOL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,P.MADERA TP-IG 50 P/69 - 477 ACSR,TypTow,0.6000000238418579,1,0.6589999794960022,0.07075826823711395,0.26312509179115295,0.312945693731308,0.907275915145874,2.324765682220459,1.2392531633377075,-8.326673015560919e-18,,1.0,,,,,,
69 kV Elías Piña – San Juan 2_c,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_c.ElmLne,Tap Las Matas de Farfán,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,69 kV Elías Piña,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,17.600000381469727,1,0.6629999876022339,2.052341938018799,7.609091758728027,9.153299331665039,26.51504135131836,68.16918182373047,35.6918830871582,1.3433699021480868e-15,,1.0,,,,,,
69 kV Derivación Domingo Rodríguez,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Domingo Rodríguez.ElmLne,Tap Domingo Rodríguez,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,69 kV Domingo Rodríguez,Domingo Rodríguez,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Domingo Rodríguez.ElmSite\69 kV Domingo Rodríguez.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,7.0,1,0.6629999876022339,0.8162723183631897,3.02634334564209,3.640516757965088,10.545754432678223,27.112743377685547,14.195634841918945,5.342948306008566e-16,,1.0,,,,,,
69 kV Haina – Kilómetro 10.5_b,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Kilómetro 10.5_b.ElmLne,Tap Bohemia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,R1,ZKDMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R1.ElmTerm,P.MADERA TP-IG 50 P/69 - 477 ACSR,TypTow,3.559999942779541,1,0.5999999642372131,0.41983237862586975,1.5612088441848755,1.8568110466003418,5.383170127868652,13.793609619140625,7.352901458740234,-4.940492380172608e-17,,1.0,,,,,,
69 kV Sabaneta – San Juan_b,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabaneta – San Juan_b.ElmLne,Tap 69 kV Sabeneta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV Sabeneta.ElmTerm,WSABAF(2),ZSABAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(2).ElmTerm,P.MADERA TP-1G/69 /1xF - 1/0 CU,TypTow,23.86400032043457,1,0.3100000023841858,9.058146476745605,11.944897651672363,18.69963264465332,37.53366470336914,79.88851928710938,45.555267333984375,0.0,,1.0,,,,,,
69 kV Derivación REFIDOMSA,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación REFIDOMSA.ElmLne,Tap REFIDOMSA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,69 kV REFIDOMSA,ZRPETF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZRPETF.ElmSubstat\69 kV REFIDOMSA.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.017999999225139618,1,0.6629999876022339,0.0020978644024580717,0.007677893154323101,0.009432120248675346,0.027261681854724884,0.07068444043397903,0.03687283769249916,-4.996003395746245e-19,,1.0,,,,,,
69 kV Derivación Zona Franca Barahona,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Zona Franca Barahona.ElmLne,69 kV ZF Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ZF Barahona.ElmTerm,Tap ZF Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,1.7000000476837158,1,0.36000001430511475,0.512431800365448,0.8352869749069214,1.1986294984817505,2.6603810787200928,5.8036789894104,3.2758026123046875,7.077672311380965e-17,,1.0,,,,,,
69 kV Derivación Vicente Noble,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Vicente Noble.ElmLne,Tap Vicente Noble,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,69 kV Vicente Noble,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Vicente Noble.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.0010000000474974513,1,0.6629999876022339,0.00011654803529381752,0.00042654963908717036,0.0005240067257545888,0.0015145379584282637,0.003926913719624281,0.002048491034656763,-2.7755576933948015e-20,,1.0,,,,,,
69 kV San Juan – San Juan 2,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Juan – San Juan 2.ElmLne,2,ZSJU2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\2.ElmTerm,WSJUAF(1),ZSJUAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(1).ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,3.990000009536743,1,0.6629999876022339,0.46527522802352905,1.725015640258789,2.07509446144104,6.011080265045166,15.454263687133789,8.091511726379395,3.045480492073235e-16,,1.0,,,,,,
69 kV km 15 Azua – Los Toros,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Los Toros.ElmLne,F7,ZKQAZF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F7.ElmTerm,69 kV Los Toros,Los Toros,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Los Toros.ElmSite\69 kV Los Toros.ElmTerm,T.ACERO S1/69/1xF-559.5 MCM,TypTow,8.100000381469727,1,0.6629999876022339,0.9394606947898865,4.029854774475098,3.430887460708618,11.826369285583496,26.978904724121094,15.160113334655762,-3.3723025961175906e-16,,1.0,,,,,,
69 kV Cruce de Ocoa – km 15 de Azua_e,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_e.ElmLne,Tap Acueducto INAPA Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,F6,ZKQAZF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F6.ElmTerm,P.MADERA/69 TH-1G- 450 ACAR,TypTow,11.789999961853027,1,0.5320000052452087,1.5496784448623657,5.587599277496338,7.074155807495117,14.725725173950195,41.774967193603516,28.427310943603516,-9.817146798786415e-16,,1.0,,,,,,
69 kV km 15 de Azua – Sabana Yegua_a,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_a.ElmLne,F2,ZKQAZF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F2.ElmTerm,Tap Magueyal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,25.200000762939453,1,0.6629999876022339,2.9385805130004883,10.89483642578125,13.105860710144043,37.964717864990234,97.60587310791016,51.10429000854492,1.9234614748663784e-15,,1.0,,,,,,
69 kV km 15 Azua – Quita Coraza_a,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Quita Coraza_a.ElmLne,F1,ZKQAZF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F1.ElmTerm,Tap Quita Coraza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,23.0,1,0.36000001430511475,6.941861629486084,12.062657356262207,17.719043731689453,29.889366149902344,73.73226928710938,51.76233673095703,-9.575673587391975e-16,,1.0,,,,,,
69 kV Derivación Fondo Negro,1,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Fondo Negro.ElmLne,Tap Quita Coraza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,69 kV Fondo Negro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Fondo Negro.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,6.920000076293945,1,0.36000001430511475,2.088594913482666,3.629286527633667,5.33112096786499,8.99280071258545,22.183795928955078,15.573712348937988,-2.8810287806660167e-16,,1.0,,,,,,
69 kV Duvergé – Las Damas,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Duvergé – Las Damas.ElmLne,1,ZDUVEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\1.ElmTerm,69 kV Las Damas,Las Damas,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Las Damas.ElmSite\69 kV Las Damas.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,4.039999961853027,1,0.3799999952316284,1.2412110567092896,1.9141732454299927,2.8719396591186523,6.251455307006836,14.33426570892334,7.95446252822876,4.485300977133985e-16,,1.0,,,,,,
69 kV km 15 de Azua – Sabana Yegua_d,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_d.ElmLne,Tap Sabana Yegua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Sabana Yegua.ElmTerm,1,ZSYEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabana Yegua.ElmSite\ZSYEGF.ElmSubstat\1.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,2.0299999713897705,1,0.6629999876022339,0.23671896755695343,0.8776395320892334,1.0557498931884766,3.0582687854766846,7.862695217132568,4.116734027862549,1.5494550034485282e-16,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_b,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_b.ElmLne,Tap Pizarrete-Goya-Madre Vieja,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete-Goya-Madre Vieja.ElmTerm,Tap Pizarrete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete.ElmTerm,T.ACERO S1(2)/1C/69/1xF/559 AAAC,TypTow,0.10000000149011612,1,0.6629999876022339,0.011632777750492096,0.047453947365283966,0.04311404004693031,0.14994731545448303,0.3517599105834961,0.17821210622787476,8.326673015560919e-18,,1.0,,,,,,
69 kV LAFZID – Cementos Colón_d,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Cementos Colón_d.ElmLne,69 kV Cemento Colón(Argos),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cemento Colón(Argos).ElmTerm,Tap Cemento Colón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cemento Colón.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,5.059999942779541,1,0.6629999876022339,0.5897330045700073,2.1583411693573,2.6514737606048584,7.663561820983887,19.870182037353516,10.365364074707031,-1.4044321102689553e-16,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_d,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_d.ElmLne,Tap Ingenio CAEI,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,Tap Yaguate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,0.800000011920929,1,0.5680000185966492,0.10484027117490768,0.35264700651168823,0.4276110827922821,1.2120083570480347,3.037733554840088,1.6055285930633545,0.0,,1.0,,,,,,
69 kV Derivación Yaguate,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Yaguate.ElmLne,Tap Yaguate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,69 kV Yaguate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Yaguate.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.029999999329447746,1,0.6629999876022339,0.003498309990391135,0.012970042414963245,0.015602214261889458,0.04519608989357948,0.11619746685028076,0.06083843484520912,2.2898348724840996e-18,,1.0,,,,,,
69 kV Derivación Guanito 2,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Guanito 2.ElmLne,Tap Guanito 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,69 kV Guanito 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Guanito 2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.18000000715255737,1,0.6629999876022339,0.020989861339330673,0.07782025635242462,0.09361328929662704,0.2711765468120575,0.6971848607063293,0.3650306463241577,1.373901006208521e-17,,1.0,,,,,,
69 kV Derivación Acueducto INAPA SCN,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Acueducto INAPA SCN.ElmLne,Tap Acueducto INAPA SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,69 kV Acueducto INAPA SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto INAPA SCN.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.20000000298023224,1,0.6629999876022339,0.02332206629216671,0.0864669531583786,0.10401476919651031,0.3013072907924652,0.7746497988700867,0.40558958053588867,1.5265566919468147e-17,,1.0,,,,,,
69 kV Derivación Aeropuerto Barahona,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Aeropuerto Barahona.ElmLne,69kV Aeropuerto Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69kV Aeropuerto Barahona.ElmTerm,Tap Aeropuerto Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.03999999910593033,1,0.3799999952316284,0.012289217673242092,0.018952209502458572,0.02843504585325718,0.061895594000816345,0.14192341268062592,0.07875705510377884,4.440891999238953e-18,,1.0,,,,,,
69 kV Cruce Cabral 2 – Acd Sur-Oeste_b,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_b.ElmLne,Tap Aeropuerto Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,Tap Solar Canoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,14.40999984741211,1,0.36000001430511475,4.3436126708984375,7.080285549163818,10.160147666931152,22.550640106201172,49.1947135925293,27.767242431640625,5.999367605790719e-16,,1.0,,,,,,
69 kV Cruce Cabral – Cruce Cabral 2,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral – Cruce Cabral 2.ElmLne,2,ZCCA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2F.ElmSubstat\2.ElmTerm,1(1),ZCCABF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\1(1).ElmTerm,P.MADERA TP-IG 50 P/69 - 477 ACSR,TypTow,0.4000000059604645,1,0.6589999794960022,0.0471721775829792,0.1754167228937149,0.20863045752048492,0.6048505902290344,1.5498437881469727,0.8261687755584717,-5.551115205843844e-18,,1.0,,,,,,
69 kV Cruce Cabral 2 – Acd Sur-Oeste_a,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_a.ElmLne,3,ZCCA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2F.ElmSubstat\3.ElmTerm,Tap Aeropuerto Barahona,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,0.75,1,0.36000001430511475,0.22607283294200897,0.3685089647769928,0.5288071036338806,1.1736974716186523,2.5604465007781982,1.4452069997787476,3.122502256758253e-17,,1.0,,,,,,
69 kV Derivación SODOCAL_b,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación SODOCAL_b.ElmLne,Tap SODOCAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap SODOCAL.ElmTerm,69 kV SODOCAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV SODOCAL.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.3700000047683716,1,0.6629999876022339,0.04312277212738991,0.1578233689069748,0.19388248026371002,0.5603790283203125,1.452958106994629,0.7579416632652283,-1.0269563110131596e-17,,1.0,,,,,,
69 kV Derivación SODOCAL_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación SODOCAL_a.ElmLne,Tap 2 Madre Vieja,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,Tap SODOCAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap SODOCAL.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.3400000035762787,1,0.6629999876022339,0.03962633013725281,0.14502687752246857,0.17816227674484253,0.5149428844451904,1.3351505994796753,0.6964869499206543,-9.436895808575504e-18,,1.0,,,,,,
69 kV Barahona – Barahona Carbón,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Barahona Carbón.ElmLne,2,ZBARAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\2.ElmTerm,Terminal Barahona,Barahona Carbón,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Terminal Barahona.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.7699999809265137,1,0.6629999876022339,0.08983387798070908,0.32595139741897583,0.3841502070426941,1.1869235038757324,3.0682897567749023,1.4990164041519165,0.0,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_a.ElmLne,3,ZPIZAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\3.ElmTerm,Tap Pizarrete-Goya-Madre Vieja,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete-Goya-Madre Vieja.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,0.10000000149011612,1,0.5680000185966492,0.01310503389686346,0.04408087581396103,0.05345138534903526,0.15150104463100433,0.379716694355011,0.2006910741329193,0.0,,1.0,,,,,,
69 kV Haina – REFIDOMSA_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_a.ElmLne,R2,ZHAINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm,Tap Ojiva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.9240000247955322,1,0.6629999876022339,0.10769037902355194,0.3941318690776825,0.4841821789741516,1.3994331359863281,3.6284682750701904,1.8928056955337524,-2.5646152557055386e-17,,1.0,,,,,,
69 kV Derivación Azua,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Azua.ElmLne,69 kV Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Azua.ElmTerm,Tap Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Azua.ElmTerm,P.MADERA/69 TH-1G- 450 ACAR,TypTow,0.1599999964237213,1,0.5680000185966492,0.02103041112422943,0.07582831382751465,0.09600211679935455,0.19984020292758942,0.5669206380844116,0.3857819736003876,-1.3322675997716858e-17,,1.0,,,,,,
69 kV Cruce Cabral 2 – Acd Sur-Oeste_c,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_c.ElmLne,Tap Solar Canoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,Tap Kilómetro 15 de Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 CU,TypTow,1.8199996948242188,1,0.36000001430511475,0.5486032962799072,0.8942482471466064,1.283238410949707,2.8481719493865967,6.213349342346191,3.50703501701355,7.577270872517273e-17,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_c,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_c.ElmLne,Tap Pizarrete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete.ElmTerm,Tap Ingenio CAEI,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,8.75,1,0.5680000185966492,1.1466904878616333,3.857076644897461,4.676996231079102,13.256340980529785,33.22521209716797,17.560468673706055,0.0,,1.0,,,,,,
69 kV Derivación Salinas,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Salinas.ElmLne,Tap Salinas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,69 kV Salinas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Salinas.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.0010000000474974513,1,0.3799999952316284,0.0003072303661610931,0.0004738051211461425,0.0007106938865035772,0.0015480067813768983,0.0035469343420118093,0.001934820436872542,-5.551115386789603e-20,,1.0,,,,,,
69 kV Derivación Villarpando,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Villarpando.ElmLne,Tap Villarpando,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,69 kV Villarpando,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Villarpando.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.03999999910593033,1,0.6629999876022339,0.0046644131653010845,0.01729338988661766,0.020802952349185944,0.060261454433202744,0.15492995083332062,0.0811179131269455,3.0531133011755682e-18,,1.0,,,,,,
69 kV Derivación Baní,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní.ElmLne,69 kV Baní Pueblo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Baní Pueblo.ElmTerm,Tap Baní,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,0.029999999329447746,1,0.5680000185966492,0.0039332215674221516,0.012953625060617924,0.015400092117488384,0.04649799317121506,0.1171192154288292,0.05781847983598709,-4.163336249286518e-19,,1.0,,,,,,
69 kV Derivación Baní PER,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní PER.ElmLne,69 kV Baní PER,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Baní PER.ElmTerm,Tap Baní PER,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.05000000074505806,1,0.3799999952316284,0.015361517667770386,0.023690255358815193,0.03553469106554985,0.077400341629982,0.17734672129154205,0.09674102067947388,-2.775557602921922e-18,,1.0,,,,,,
69 kV Derivación Acueducto INAPA Azua,1,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Acueducto INAPA Azua.ElmLne,69 kV Acueducto INAPA Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto INAPA Azua.ElmTerm,Tap Acueducto INAPA Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,P.MADERA/69 TH-1G- 450 ACAR,TypTow,0.05000000074505806,1,0.5680000185966492,0.006572003476321697,0.023696349933743477,0.030000662431120872,0.062450066208839417,0.17716270685195923,0.12055687606334686,-4.1633365077804595e-18,,1.0,,,,,,
69 kV Derivación ABCO,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ABCO.ElmLne,69 kV ABCO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ABCO.ElmTerm,Tap ABCO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ABCO.ElmTerm,P.MADERA/69 TH-1G- 450 ACAR,TypTow,0.009999999776482582,1,0.5680000185966492,0.0013144006952643394,0.0047392696142196655,0.00600013229995966,0.012490012682974339,0.035432539880275726,0.024111373350024223,-8.326672498573036e-19,,1.0,,,,,,
69 kV Palamara – Madre Vieja_i,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_i.ElmLne,Tap 2 Madre Vieja,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,69 kV Madre Vieja,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm,T.ACERO S1(2)/1C/69/1xF/559 AAAC,TypTow,0.07999999821186066,1,0.6629999876022339,0.009306221269071102,0.037963155657052994,0.03449122980237007,0.11995784938335419,0.2814079225063324,0.1425696760416031,6.661337998858429e-18,,1.0,,,,,,
