nombre,fuera_servicio,zona,area,red,ruta,barra_i,subest_i,barra_i_id,barra_j,subest_j,barra_j_id,tipo,clase_tipo,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS,U_tipo_kV,Inom_tipo_kA,R1_ohm_km,X1_ohm_km,B1_uS_km,C1_uF_km,R0_ohm_km,X0_ohm_km
69 kV Derivación Productos Linda,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Productos Linda.ElmLne,69 kV Productos Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Productos Linda.ElmTerm,Tap Productos Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,P.MADERA/1C/69/1xF - 2/0 CU,TypTow,0.05000000074505806,1,0.36000001430511475,0.015041644684970379,0.023675791919231415,0.034287627786397934,0.08089469373226166,0.17722265422344208,0.0870179682970047,-8.326673015560919e-18,,1.0,,,,,,
69 kV Derivación Las Matas de Farfán,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Las Matas de Farfán.ElmLne,69 kV Las Matas de Farfán,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Las Matas de Farfán.ElmTerm,Tap Las Matas de Farfán,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.0,1,0.6629999876022339,0.1166103333234787,0.4323347508907318,0.5200738310813904,1.5065363645553589,3.873249053955078,2.0279479026794434,7.632783294297951e-17,,1.0,,,,,,
69 kV Derivación La Famosa,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación La Famosa.ElmLne,69 kV La Famosa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV La Famosa.ElmTerm,Tap La Famosa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,0.05000000074505806,1,0.5680000185966492,0.00655536912381649,0.021589376032352448,0.025666819885373116,0.07749665528535843,0.19519869983196259,0.09636414051055908,-6.938894007304805e-19,,1.0,,,,,,
69 kV Derivación Pizarrete Distribución,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Pizarrete Distribución.ElmLne,69 kV Pizarrete Distribución,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete Distribución.ElmTerm,Tap Pizarrete Distribución_,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete Distribución_.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,0.15000000596046448,1,0.5680000185966492,0.01966610923409462,0.06476812809705734,0.0770004615187645,0.23248997330665588,0.5855960845947266,0.28909242153167725,-2.0816682538902298e-18,,1.0,,,,,,
69 kV Derivación Solar Canoa,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Solar Canoa.ElmLne,Tap Solar Canoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,1,ZSCANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Canoa Solar.ElmSite\ZSCANF.ElmSubstat\1.ElmTerm,T.ACERO S2(2)/2C/ 69/559.5 AAAC,TypTow,3.5999999046325684,2,1.3259999752044678,0.2097451537847519,0.8821507692337036,1.286938190460205,4.371091842651367,24.644790649414062,9.21119499206543,-4.9960034784643064e-17,,1.0,,,,,,
69 kV Cruce de Cabral – Duvergé_b,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_b.ElmLne,Tap Khoury Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,Tap Salinas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,17.729999542236328,1,0.3799999952316284,5.447196006774902,8.400567054748535,12.60383415222168,27.435222625732422,62.907554626464844,34.90906524658203,1.9684253718384257e-15,,1.0,,,,,,
69 kV San Juan 2 – Vallejuelo,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Juan 2 – Vallejuelo.ElmLne,5,ZSJU2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\5.ElmTerm,69 kV Vallejuelo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Vallejuelo.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,26.270000457763672,1,0.6629999876022339,3.064851999282837,11.12044620513916,13.106008529663086,40.49413299560547,104.68048858642578,51.14176940917969,0.0,,1.0,,,,,,
69 kV Haina – Herrera_a L2,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_a L2.ElmLne,L1,ZHAINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L1.ElmTerm,Tap Oleoducto FALCONDO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,P.MADERA/69 TH-1G- 559.5 AAAC,TypTow,2.5,1,0.6629999876022339,0.2906089723110199,1.164449691772461,1.3646788597106934,3.2141950130462646,8.980984687805176,5.709811210632324,-1.734723475976807e-16,,1.0,,,,,,
69 kV Haina – Puerto de Haina_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Puerto de Haina_a.ElmLne,L2,ZHAINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L2.ElmTerm,Tap Puerto de Haina,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Puerto de Haina.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.0999999046325684,1,0.6629999876022339,0.24475084245204926,0.8957541584968567,1.1004140377044678,3.1805295944213867,8.2465181350708,4.301830768585205,-5.828670614584276e-17,,1.0,,,,,,
69 kV Haina – Herrera_a L3,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_a L3.ElmLne,Tap TORGINOL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,L3,ZHAINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L3.ElmTerm,P.MADERA TP-IG 50 P/69 - 477 ACSR,TypTow,5.5,1,0.6589999794960022,0.6486174464225769,2.411979913711548,2.868668794631958,8.316695213317871,21.310352325439453,11.359820365905762,-7.632783294297951e-17,,1.0,,,,,,
69 kV Haina – Kilómetro 10.5_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Kilómetro 10.5_a.ElmLne,R3,ZHAINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R3.ElmTerm,Tap Bohemia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,P.MADERA/69 TH-1G- 477 ACSR,TypTow,4.5,1,0.5999999642372131,0.5324402451515198,2.122469663619995,2.641019582748413,5.61030387878418,16.243017196655273,10.98685073852539,6.245004513516506e-17,,1.0,,,,,,
69 kV Haina – REFIDOMSA_b,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_b.ElmLne,Tap Ojiva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,Tap Granitos Bojos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.2960000038146973,1,0.6629999876022339,0.1510462462902069,0.5528083443641663,0.6791126728057861,1.9628411531448364,5.089280128479004,2.654844284057617,-3.597122610373419e-17,,1.0,,,,,,
69 kV Derivación Ojiva,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ojiva.ElmLne,Tap Ojiva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,69 kV Ojiva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ojiva.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.2919999957084656,1,0.6629999876022339,0.03403202444314957,0.12455248832702637,0.15300995111465454,0.4422450661659241,1.1466587781906128,0.5981593728065491,-8.104627960649635e-18,,1.0,,,,,,
69 kV km 15 Azua – Quita Coraza_b,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Quita Coraza_b.ElmLne,Tap Quita Coraza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,69 kV Quita Coraza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Quita Coraza.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.028179999440908432,1,0.6629999876022339,0.0032860790379345417,0.012183193117380142,0.014655680395662785,0.04245419427752495,0.10914815217256546,0.057147569954395294,2.1509183672070973e-18,,1.0,,,,,,
69 kV Derivación Villa Altagracia,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Villa Altagracia.ElmLne,69 kV Villa Altagracia,ZVALTF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZVALTF.ElmSubstat\69 kV Villa Altagracia.ElmTerm,Tap Villa Altagracia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.0729999989271164,1,0.3799999952316284,0.022427823394536972,0.03458778187632561,0.05189396068453789,0.11295946687459946,0.2590102255344391,0.14373162388801575,8.104627960649635e-18,,1.0,,,,,,
69 kV Derivación ZF Nigua,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Nigua.ElmLne,69 kV ZF Nigua(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ZF Nigua(1).ElmTerm,Tap 2 Alambres Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.05000000074505806,1,0.3799999952316284,0.015361517667770386,0.023690255358815193,0.03553469106554985,0.077400341629982,0.17734672129154205,0.09674102067947388,-2.775557602921922e-18,,1.0,,,,,,
69 kV Derivación Khoury Industrial,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Khoury Industrial.ElmLne,Tap Khoury Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,69 kV Khoury Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Khoury Industrial.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.7300000190734863,1,0.6629999876022339,0.31817612051963806,1.164480447769165,1.430538296699524,4.134688377380371,10.720474243164062,5.592380523681641,-7.577272196006253e-17,,1.0,,,,,,
69 kV Haina – Herrera_d L2,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_d L2.ElmLne,L3,ZHNVAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNVAF.ElmSubstat\L3.ElmTerm,Tap Aluminios Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.15199999511241913,1,0.6629999876022339,0.017715299502015114,0.06483554095029831,0.07964901626110077,0.23020975291728973,0.5968908667564392,0.3113706111907959,-4.2188473579179744e-18,,1.0,,,,,,
69 kV Haina – Herrera_c L2,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_c L2.ElmLne,Tap Aluminios Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,Tap Centro Operación Herrera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.8480000495910645,1,0.6629999876022339,0.21538075804710388,0.788263738155365,0.9683643579483032,2.7988662719726562,7.256936550140381,3.785611391067505,-5.129230511411077e-17,,1.0,,,,,,
69 kV Haina – Herrera_c L3,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_c L3.ElmLne,Tap Plásticos Flexibles(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,Tap 1 Herrera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,P.MADERA TP-IG 55 P/69 - 477 ACSR,TypTow,0.9350000023841858,1,0.6589999794960022,0.1102648600935936,0.41003644466400146,0.4875032305717468,1.4144150018692017,3.621487855911255,1.8961312770843506,7.136652274289466e-17,,1.0,,,,,,
69 kV Haina – Herrera_d L3,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_d L3.ElmLne,Tap 1 Herrera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,L2,ZHNVAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNVAF.ElmSubstat\L2.ElmTerm,P.MADERA TP-IG 55 P/69 - 477 ACSR,TypTow,0.05000000074505806,1,0.6589999794960022,0.005896516609936953,0.021927082911133766,0.02606969140470028,0.07563716918230057,0.19366244971752167,0.10139739513397217,3.816391729867037e-18,,1.0,,,,,,
69 kV km 15 de Azua – Sabana Yegua_b,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_b.ElmLne,Tap Magueyal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,Tap Villarpando,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,10.5,1,0.6629999876022339,1.224408507347107,4.539515018463135,5.460775375366211,15.818632125854492,40.66911315917969,21.293453216552734,8.014422459012849e-16,,1.0,,,,,,
69 kV Elías Piña – San Juan 2_b,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_b.ElmLne,Tap Domingo Rodríguez,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,Tap Las Matas de Farfán,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,16.299999237060547,1,0.6629999876022339,1.900748372077942,7.047056198120117,8.477203369140625,24.556541442871094,63.13395690917969,33.05554962158203,1.2441435922672713e-15,,1.0,,,,,,
69 kV Elías Piña – San Juan 2_a,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_a.ElmLne,Tap Domingo Rodríguez,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,3,ZSJU2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\3.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,18.889999389648438,1,0.6629999876022339,2.2027690410614014,8.166803359985352,9.824193954467773,28.458471298217773,73.1656723022461,38.30793380737305,1.4418327177060709e-15,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_g,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_g.ElmLne,Tap Acueducto INAPA SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,Tap 2 Madre Vieja,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,4.190000057220459,1,0.5680000185966492,0.549100935459137,1.8469886779785156,2.2396130561828613,6.347893714904785,15.910130500793457,8.408956527709961,0.0,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_f,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_f.ElmLne,Tap Goya,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,Tap Acueducto INAPA SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,0.10000000149011612,1,0.5680000185966492,0.01310503389686346,0.04408087581396103,0.05345138534903526,0.15150104463100433,0.379716694355011,0.2006910741329193,0.0,,1.0,,,,,,
69 kV Pizarrete – Madre Vieja_e,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_e.ElmLne,Tap Yaguate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,Tap Goya,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,11.100000381469727,1,0.5680000185966492,1.45465886592865,4.892977237701416,5.933103561401367,16.81661605834961,42.148555755615234,22.276710510253906,0.0,,1.0,,,,,,
69 kV LAFZID – Cementos Colón_c,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Cementos Colón_c.ElmLne,Tap Cemento Colón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cemento Colón.ElmTerm,Tap Argos Dominicana,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.12999999523162842,1,0.6629999876022339,0.015151242725551128,0.05545144900679588,0.06812086701393127,0.19688992202281952,0.5104987621307373,0.26630380749702454,-3.608224697682861e-18,,1.0,,,,,,
69 kV Palamara – Madre Vieja_f,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_f.ElmLne,Tap Argos Dominicana,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap Alambres Dominicano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.3799999952316284,1,0.6629999876022339,0.04428825154900551,0.16208885610103607,0.19912253320217133,0.5755243897438049,1.4922271966934204,0.7784265875816345,-1.0547118601590089e-17,,1.0,,,,,,
69 kV Palamara – Madre Vieja_d,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_d.ElmLne,Tap 2 Alambres Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,Tap ZF Nigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.029999999329447746,1,0.6629999876022339,0.003496440825983882,0.012796488590538502,0.015720199793577194,0.04543613642454147,0.11780740320682526,0.06145472824573517,-8.326672498573036e-19,,1.0,,,,,,
69 kV Derivación LAFZID,1,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación LAFZID.ElmLne,Tap ZF Nigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,2,ZPIISF9,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZPIISF9.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.47999998927116394,1,0.6629999876022339,0.05594305321574211,0.20474381744861603,0.2515231966972351,0.7269781827926636,1.884918451309204,0.9832756519317627,-1.3322675997716858e-17,,1.0,,,,,,
69 kV Pizarrete – Pizarrete distribución,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Pizarrete distribución.ElmLne,1,ZPIZAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\1.ElmTerm,Tap Pizarrete Distribución_,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete Distribución_.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,0.009999999776482582,1,0.5680000185966492,0.0013105033431202173,0.004408087581396103,0.005345138255506754,0.015150103718042374,0.03797166794538498,0.02006910741329193,0.0,,1.0,,,,,,
69 kV Sabana Yegua – San Juan_a,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabana Yegua – San Juan_a.ElmLne,WSYEGF(3),ZSYEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabana Yegua.ElmSite\ZSYEGF.ElmSubstat\WSYEGF(3).ElmTerm,Tap 2 Sabana Yegua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,2.0299999713897705,1,0.6629999876022339,0.23671896755695343,0.8776395320892334,1.0557498931884766,3.0582687854766846,7.862695217132568,4.116734027862549,1.5494550034485282e-16,,1.0,,,,,,
69 kV REFIDOMSA – LAFZID_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV REFIDOMSA – LAFZID_a.ElmLne,Tap REFIDOMSA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,Tap 1 LAFZID,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.02800000086426735,1,0.6629999876022339,0.0032633449882268906,0.011943389661610126,0.014672188088297844,0.04240706190466881,0.10995358228683472,0.05735774710774422,-7.771561412258473e-19,,1.0,,,,,,
69 kV Derivación San Rafael,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación San Rafael.ElmLne,69 kV San Rafael(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Rafael(1).ElmTerm,Tap INAPA San Rafael,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.006000000052154064,1,0.6629999876022339,0.0006992881535552442,0.0025592977181077003,0.0031440402381122112,0.009087227284908295,0.02356148138642311,0.012290946207940578,-1.6653345514133955e-19,,1.0,,,,,,
69 kV Palamara – Madre Vieja_a,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_a.ElmLne,R1,ZPALAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R1.ElmTerm,Tap 1 Palamara,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Palamara.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.20000000298023224,1,0.6629999876022339,0.023309605196118355,0.08530993014574051,0.10480134189128876,0.3029075860977173,0.7853827476501465,0.4096981883049011,-5.551115205843844e-18,,1.0,,,,,,
69 kV Palamara – Madre Vieja_c,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_c.ElmLne,Tap 2 Palamara,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Palamara.ElmTerm,Tap 2 Alambres Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.799999952316284,1,0.6629999876022339,0.32633447647094727,1.1943389177322388,1.4672187566757202,4.240705966949463,10.99535846710205,5.735774517059326,-7.771561040027198e-17,,1.0,,,,,,
69 kV Derivación Multiparques,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Multiparques.ElmLne,Tap 1 LAFZID,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,2,ZMLTPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZMLTPF.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.1699999570846558,1,0.6629999876022339,0.13636118173599243,0.49906304478645325,0.6130878329277039,1.772009253501892,4.594488620758057,2.3967342376708984,-3.2474022279145747e-17,,1.0,,,,,,
69 kV Palamara – Madre Vieja_e,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_e.ElmLne,Tap ZF Nigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,Tap Alambres Dominicano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.7599999904632568,1,0.6629999876022339,0.08857650309801102,0.32417771220207214,0.39824506640434265,1.1510487794876099,2.984454393386841,1.556853175163269,-2.1094237203180178e-17,,1.0,,,,,,
69 kV Cruce de Ocoa – Pizarrete_e,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_e.ElmLne,5,ZPIZAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\5.ElmTerm,Tap Baní,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,TypTow,11.859999656677246,1,0.5320000052452087,1.5549335479736328,5.120999813079834,6.088169574737549,18.382205963134766,46.30112838745117,22.857572555541992,-1.6459055863611913e-16,,1.0,,,,,,
138 kV Palamara – SCN L2_a,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_a.ElmLne,Tap 4 SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,12,ZPALAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\12.ElmTerm,,,22.0,1,0.5680000185966492,2.8736374378204346,10.628260612487793,9.469610214233398,33.462562561035156,76.02820587158203,44.26432800292969,-1.2212453270876722e-15,,,,,,,,
138 kV SCN – Valdesia L2_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_b.ElmLne,R5,ZVALDE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R5.ElmTerm,Tap 1 Valdesia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,,,23.0,1,0.5680000185966492,3.0042574405670166,11.111363410949707,9.900047302246094,34.98358917236328,79.4840316772461,46.276344299316406,-1.27675647831893e-15,,,,,,,,
138 kV Palamara – SCN L1_a,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_a.ElmLne,Tap 1 SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,11,ZPALAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\11.ElmTerm,,,22.0,1,0.5680000185966492,2.8736374378204346,10.628260612487793,9.469610214233398,33.462562561035156,76.02820587158203,44.26432800292969,2.1371793224034263e-15,,,,,,,,
138 kV SCN – Valdesia L1_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_b.ElmLne,R4,ZVALDE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R4.ElmTerm,Tap 2 SCN,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,,,23.0,1,0.5680000185966492,3.0042574405670166,11.111363410949707,9.900047302246094,34.98358917236328,79.4840316772461,46.276344299316406,2.2343238370581275e-15,,,,,,,,
138 kV Cruce Cabral 2 – km 15 de Azua L2,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L2.ElmLne,6,ZKQAZE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\6.ElmTerm,1,ZCCA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\1.ElmTerm,,,59.220001220703125,1,0.5680000185966492,7.735310077667236,28.609344482421875,25.490468978881836,90.07513427734375,204.6540985107422,119.15152740478516,-3.2873704436777243e-15,,,,,,,,
138 kV Aguacate – Valdesia,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Valdesia.ElmLne,L1,ZVALDE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L1.ElmTerm,L2,ZAGUAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\L2.ElmTerm,,,8.569999694824219,1,0.6589999794960022,1.0082414150238037,4.119996070861816,3.7061853408813477,12.903677940368652,30.18781852722168,17.608436584472656,1.3082590100558567e-15,,,,,,,,
138 kV Pizarrete – Valdesia,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Pizarrete – Valdesia.ElmLne,1,ZPIZAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\1.ElmTerm,L2,ZVALDE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L2.ElmTerm,,,16.399999618530273,1,1.3179999589920044,0.9625709652900696,5.698699951171875,5.941259384155273,21.98459243774414,78.2589111328125,36.1866569519043,2.275957200481571e-15,,,,,,,,
138 kV Aguacate – Jigüey,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Jigüey.ElmLne,R1,ZJIGUE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\R1.ElmTerm,R2,ZAGUAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\R2.ElmTerm,,,13.270000457763672,1,0.6589999794960022,1.5611859560012817,6.379504680633545,5.7387495040893555,19.980375289916992,46.743568420410156,27.26534080505371,2.0257407032473352e-15,,,,,,,,
138 kV km 15 de Azua – Monte Río_a,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_a.ElmLne,1,ZKQAZE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\1.ElmTerm,Tap 2 POWERSHIP AZUA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,,,14.0,1,1.3259999752044678,0.8145023584365845,4.623012065887451,3.3711719512939453,16.248546600341797,70.43988037109375,35.25965118408203,1.1657341758564144e-15,,,,,,,,
138 kV Jigüey – Valdesia_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_b.ElmLne,Tap Aguacate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,L4,ZVALDE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L4.ElmTerm,,,8.569999694824219,1,0.6589999794960022,1.0082414150238037,4.119996070861816,3.7061853408813477,12.903677940368652,30.18781852722168,17.608436584472656,-1.1893263727780516e-16,,,,,,,,
138 kV Bayasol – km 15 de Azua_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_b.ElmLne,Tap Kilómetro 15 de Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap 2 Bayasol,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,,,1.0,1,0.5680000185966492,0.13061988353729248,0.4831027388572693,0.4304368197917938,1.521025538444519,3.455827474594116,2.012014865875244,9.71445146547012e-17,,,,,,,,
138 kV Bayasol – km 15 de Azua_c,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_c.ElmLne,4,ZKQAZE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\4.ElmTerm,Tap Kilómetro 15 de Azua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,,,45.0,1,0.5680000185966492,5.877894878387451,21.7396240234375,19.369657516479492,68.44615173339844,155.51223754882812,90.5406723022461,4.371503159461554e-15,,,,,,,,
138 kV Matafongo – Pizarrete_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_b.ElmLne,Tap 1 Matafongo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,Tap 1 Pizarrete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,,,1.0,1,0.5680000185966492,0.13061988353729248,0.4831027388572693,0.4304368197917938,1.521025538444519,3.455827474594116,2.012014865875244,-5.551115123125783e-17,,,,,,,,
138 kV km 15 de Azua – Matafongo_a,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_a.ElmLne,5,ZKQAZE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\5.ElmTerm,Tap 2 Matafongo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,,,45.0,1,0.5680000185966492,5.877894878387451,21.7396240234375,19.369657516479492,68.44615173339844,155.51223754882812,90.5406723022461,-2.4980018054066022e-15,,,,,,,,
138 kV Jigüey – Valdesia_a,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_a.ElmLne,L1,ZJIGUE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\L1.ElmTerm,Tap Aguacate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,,,13.270000457763672,1,0.6589999794960022,1.5611859560012817,6.379504680633545,5.7387495040893555,19.980375289916992,46.743568420410156,27.26534080505371,-1.8415825056244495e-16,,,,,,,,
138 kV Julio Sauri – Palamara L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L1.ElmLne,E7,ZJSAUD,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E7.ElmTerm,4,ZPALAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\4.ElmTerm,,,12.510000228881836,1,1.3259999752044678,0.7290187478065491,4.136837959289551,4.479728698730469,17.121252059936523,62.9687385559082,31.907724380493164,-1.7361113394608833e-15,,,,,,,,
138 kV Julio Sauri – Palamara L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L2.ElmLne,E8,ZJSAUD,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E8.ElmTerm,3,ZPALAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\3.ElmTerm,,,12.510000228881836,1,1.3259999752044678,0.7290187478065491,4.136837959289551,4.479728698730469,17.121252059936523,62.9687385559082,31.907724380493164,1.3888890292170592e-15,,,,,,,,
138 kV Bar Carbón – Cruce Cabral 2 L2,1,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L2.ElmLne,1,ZBCARE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\1.ElmTerm,7,ZCCA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\7.ElmTerm,,,6.0,1,0.5680000185966492,0.7837193012237549,2.8986165523529053,2.582620859146118,9.126152992248535,20.73496437072754,12.072089195251465,-3.3306690738754696e-16,,,,,,,,
138 kV Bar Carbón – Cruce Cabral 2 L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L1.ElmLne,2,ZBCARE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm,3,ZCCA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\3.ElmTerm,,,6.0,1,0.5680000185966492,0.7837193012237549,2.8986165523529053,2.582620859146118,9.126152992248535,20.73496437072754,12.072089195251465,5.828670879282072e-16,,,,,,,,
138 kV Cruce Cabral 2 – km 15 de Azua L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L1.ElmLne,7,ZKQAZE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\7.ElmTerm,4,ZCCA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\4.ElmTerm,,,59.220001220703125,1,0.5680000185966492,7.735310077667236,28.609344482421875,25.490468978881836,90.07513427734375,204.6540985107422,119.15152740478516,5.7528982764360175e-15,,,,,,,,
138 kV Cruce de Cabral 2 – Los Cocos L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1.ElmLne,5,ZCCA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\5.ElmTerm,3,ZLCOCE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\3.ElmTerm,,,55.5,1,0.6629999876022339,6.456191539764404,26.33694076538086,23.92829132080078,83.22075653076172,195.49871826171875,114.03363800048828,8.472389456670726e-15,,,,,,,,
138 kV Cruce de Cabral 2 – Los Cocos L2,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L2.ElmLne,6,ZCCA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\6.ElmTerm,5,ZLCOCE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\5.ElmTerm,,,55.5,1,0.6629999876022339,6.456191539764404,26.33694076538086,23.92829132080078,83.22075653076172,195.49871826171875,114.03363800048828,-7.7021722333370235e-16,,,,,,,,
138 kV Palenque – Punta Catalina_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_b.ElmLne,Tap 2 Pizarrete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,Tap 1 Palenque,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,,,4.699999809265137,1,1.3259999752044678,0.2738339602947235,1.554242730140686,1.6802016496658325,6.434882164001465,23.643325805664062,11.811861991882324,-1.304512053934559e-15,,,,,,,,
138 kV Julio Sauri – Pizarrete_c,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_c.ElmLne,8(1),ZPIZAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\8(1).ElmTerm,Tap San Cristóbal Norte,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,,,4.699999809265137,1,1.3259999752044678,0.2738339602947235,1.554242730140686,1.6802016496658325,6.434882164001465,23.643325805664062,11.811861991882324,0.0,,,,,,,,
69 kV Sabana Yegua – San Juan_b,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_b.ElmLne,Tap 2 Sabana Yegua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,Tap 1 Guanito,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,2.799999952316284,1,0.6629999876022339,0.32650890946388245,1.210537314414978,1.4562066793441772,4.218301773071289,10.845096588134766,5.678254127502441,2.1371792694638671e-16,,1.0,,,,,,
