nombre,fuera_servicio,zona,area,red,ruta,barra_i,subest_i,barra_i_id,barra_j,subest_j,barra_j_id,tipo,clase_tipo,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS,U_tipo_kV,Inom_tipo_kA,R1_ohm_km,X1_ohm_km,B1_uS_km,C1_uF_km,R0_ohm_km,X0_ohm_km
69 kV Imbert 2 – Navarrete_d,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_d.ElmLne,3,ZNAVAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\3.ElmTerm,Tap Navarrete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,4.328999996185303,1,0.3569999933242798,1.1368401050567627,2.0511021614074707,2.8834335803985596,6.701321125030518,15.553961753845215,8.434745788574219,7.209232939352911e-16,,1.0,,,,,,
69 kV Navarrete – ZF Esperanza_e,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_e.ElmLne,Tap Esperanza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,69 kV ZF Esperanza(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Esperanza(1).ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,1.2100000381469727,1,0.3569999933242798,0.3177585303783417,0.5733041763305664,0.805949330329895,1.8730882406234741,4.347492218017578,2.357598304748535,2.0150548532221302e-16,,1.0,,,,,,
69 kV Derivación Cruce de Esperanza,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cruce de Esperanza.ElmLne,69 kV Cruce de Esperanza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cruce de Esperanza.ElmTerm,Tap Esperanza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.20999999344348907,1,0.3569999933242798,0.0551481693983078,0.09949906915426254,0.13987550139427185,0.32508140802383423,0.7545233964920044,0.4091699421405792,3.4972025010994635e-17,,1.0,,,,,,
69 kV Navarrete – ZF Esperanza_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_b.ElmLne,Tap Portela Pasta Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,Tap Arroz Bisonó,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.6499999761581421,1,0.3569999933242798,0.17069672048091888,0.30797329545021057,0.43294796347618103,1.00620436668396,2.3354296684265137,1.266478419303894,1.0824674093048582e-16,,1.0,,,,,,
69 kV Navarrete – ZF Esperanza_d,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_d.ElmLne,Tap Brazo Derecho,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,Tap Esperanza,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,4.890000343322754,1,0.3569999933242798,1.2841646671295166,2.3169071674346924,3.25710129737854,7.569753646850586,17.569618225097656,9.527814865112305,8.143486457372763e-16,,1.0,,,,,,
69 kV Navarrete – ZF Esperanza_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_c.ElmLne,Tap Arroz Bisonó,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,Tap Brazo Derecho,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,7.0,1,0.3569999933242798,1.8382723331451416,3.3166356086730957,4.6625165939331055,10.836047172546387,25.150781631469727,13.638998031616211,1.1657341758564144e-15,,1.0,,,,,,
69 kV CZFI Santiago – SAJOMA_g,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_g.ElmLne,Tap Acero Cibao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,Tap PIMCO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,TypTow,3.619999885559082,1,0.3799999952316284,1.1123802661895752,1.6825175285339355,2.496049404144287,5.7302045822143555,13.17314624786377,6.734681606292725,-5.023759027610156e-17,,1.0,,,,,,
69 kV CZFI Santiago – SAJOMA_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_c.ElmLne,Tap Art Piel Favoritos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Interamericana Products,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Interamericana Products.ElmTerm,P.MADERA/1C/69/1xF - 4/0 ACSR,TypTow,0.6600000262260437,1,0.3569999933242798,0.17292851209640503,0.3009440302848816,0.4269754886627197,1.0562336444854736,2.4682371616363525,1.1787453889846802,-3.6637361268468044e-17,,1.0,,,,,,
69 kV Navarrete – ZF Santiago_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_c.ElmLne,Tap Acueducto Quiniga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,Tap Quinigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.5199999809265137,1,0.6629999876022339,0.060604970902204514,0.22180579602718353,0.2724834680557251,0.7875596880912781,2.041995048522949,1.0652152299880981,-1.4432898790731443e-17,,1.0,,,,,,
69 kV Derivación F Ochoa Las Lavas,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación F Ochoa Las Lavas.ElmLne,Tap Ochoa Las Lavas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,69 kV Ferretería Ochoa Las Lavas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa Las Lavas.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.949999988079071,1,0.3569999933242798,0.24947981536388397,0.4501148462295532,0.6327701210975647,1.4706063270568848,3.413320302963257,1.8510068655014038,1.5820677571512889e-16,,1.0,,,,,,
69 kV Navarrete – ZF Santiago_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_b.ElmLne,Tap Ochoa Las Lavas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,Tap Quinigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,6.010000228881836,1,0.5680000185966492,0.7876125574111938,2.6492607593536377,3.212428331375122,9.105213165283203,22.820974349975586,12.06153392791748,0.0,,1.0,,,,,,
69 kV Derivación Portela Pasta Linda,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Portela Pasta Linda.ElmLne,Tap Portela Pasta Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,69 kV Portela Pastas Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Portela Pastas Linda.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.4000000059604645,1,0.3569999933242798,0.10504413396120071,0.18952204287052155,0.2664295434951782,0.6192026734352112,1.4371875524520874,0.7793713212013245,6.661338412448735e-17,,1.0,,,,,,
69 kV Navarrete – ZF Esperanza_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_a.ElmLne,2,ZNAVAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\2.ElmTerm,Tap Portela Pasta Linda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.7599999904632568,1,0.3569999933242798,0.19958385825157166,0.3600918650627136,0.5062161087989807,1.1764850616455078,2.730656147003174,1.480805516242981,1.2656542321908107e-16,,1.0,,,,,,
69 kV Derivación Imbert,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Imbert.ElmLne,69 kV Imbert,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert.ElmTerm,Tap Imbert,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,1.350000023841858,1,0.3569999933242798,0.3545241057872772,0.6396371126174927,0.8994458317756653,2.0889763832092285,4.852100849151611,2.677072525024414,-7.494005548568705e-17,,1.0,,,,,,
69 kV CZFI Santiago – SAJOMA_h,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_h.ElmLne,69 kV San José de las Matas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV San José de las Matas.ElmTerm,Tap PIMCO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,28.0,1,0.3799999952316284,8.602449417114258,13.266542434692383,19.89942741394043,43.34418869018555,99.31415557861328,54.17496871948242,-1.5543122344752192e-15,,1.0,,,,,,
69 kV Sosúa 2 – Sabaneta de Yásica_d,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_d.ElmLne,Tap Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,Tap Cabarete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,12.880000114440918,1,0.6629999876022339,1.5011385679244995,5.493959426879883,6.749206066131592,19.507247924804688,50.57864761352539,26.384563446044922,-3.5749181710567396e-16,,1.0,,,,,,
69 kV Derivación Hosp Metropilitano Stgo,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hosp Metropilitano Stgo.ElmLne,Tap Hospital Metropolitano Santiago,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,69 kV Hospital Metropolitano Santiago,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Metropolitano Santiago.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,TypTow,0.14000000059604645,1,0.3799999952316284,0.043020233511924744,0.06506974250078201,0.09653230011463165,0.22161012887954712,0.5094587206840515,0.260457307100296,-1.94289030136583e-18,,1.0,,,,,,
69 kV Derivación Pto Plata Electricidad,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pto Plata Electricidad.ElmLne,69 kV Puerto Plata Electricidad,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata Electricidad.ElmTerm,Tap Puerto Plata Electricidad,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.05000000074505806,1,0.6629999876022339,0.0058305165730416775,0.02161673828959465,0.02600369229912758,0.0753268226981163,0.19366244971752167,0.10139739513397217,3.816391729867037e-18,,1.0,,,,,,
69 kV Derivación Aero de Puerto Plata,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Aero de Puerto Plata.ElmLne,Tap Aeropuerto de Puerto Plata,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,69 kV Aeropuerto de Puerto Plata,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Aeropuerto de Puerto Plata.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.23999999463558197,1,0.3569999933242798,0.06302648037672043,0.11371321976184845,0.15985772013664246,0.37152162194252014,0.8623124957084656,0.4676227867603302,3.996802716596996e-17,,1.0,,,,,,
69 kV Derivación Acueducto Sosúa,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Sosúa.ElmLne,Tap Acueducto de Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,69 kV Acueducto INAPA Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto INAPA Sosúa.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,13.710000038146973,1,0.3569999933242798,3.6003878116607666,6.495867729187012,9.131872177124023,21.223173141479492,49.25960159301758,26.71295166015625,2.2831737094339407e-15,,1.0,,,,,,
69 kV Derivación ZF de Gurabo,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF de Gurabo.ElmLne,Tap ZF Gurabo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,69 kV ZF de Gurabo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF de Gurabo.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,4.389999866485596,1,0.3569999933242798,1.1528593301773071,2.0800042152404785,2.9240639209747314,6.795749187469482,15.77313232421875,8.553600311279297,7.310818659508303e-16,,1.0,,,,,,
69 kV Derivación Pastas Princesa,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pastas Princesa.ElmLne,69 kV Pastas Princesa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pastas Princesa.ElmTerm,Tap Pastas Princesa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.23000000417232513,1,0.3569999933242798,0.060400404036045074,0.10897520929574966,0.1532389223575592,0.3558996915817261,0.8266541957855225,0.45609384775161743,-1.2767565014799872e-17,,1.0,,,,,,
69 kV Derivación E León Jiménez_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_a.ElmLne,Tap Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Molinos del Valle,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,1.3700000047683716,1,0.3569999933242798,0.3597763180732727,0.6491132378578186,0.9127709269523621,2.119924306869507,4.923983573913574,2.7167327404022217,-7.605027745152102e-17,,1.0,,,,,,
69 kV Canabacoa – Playa Dorada_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_c.ElmLne,Tap ZF Gurabo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,Tap Don Pedro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,3.5899999141693115,1,0.3569999933242798,0.9427714943885803,1.7009608745574951,2.391859531402588,5.555129528045654,12.902993202209473,7.119029521942139,-1.9928502815565527e-16,,1.0,,,,,,
69 kV Canabacoa – Unión Médica_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_c.ElmLne,Tap Villa Olga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Unión Médica,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.7599999904632568,1,0.3569999933242798,0.19958385825157166,0.3600918650627136,0.5062161087989807,1.1764850616455078,2.730656147003174,1.480805516242981,1.2656542321908107e-16,,1.0,,,,,,
69 kV Derivación E León Jiménez_d,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_d.ElmLne,Tap Pastas Princesa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,69 kV E León Jiménez,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV E León Jiménez.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,2.450000047683716,1,0.3569999933242798,0.6433956027030945,1.160822868347168,1.6323275566101074,3.7911055088043213,8.8056640625,4.858390808105469,-1.3600232316355964e-16,,1.0,,,,,,
69 kV Derivación E León Jiménez_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_b.ElmLne,Tap Molinos del Valle,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,Tap ZF Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.23999999463558197,1,0.3569999933242798,0.06302651017904282,0.11371325701475143,0.1599014699459076,0.37137356400489807,0.8625956177711487,0.47592398524284363,-1.3322675997716858e-17,,1.0,,,,,,
69 kV Canabacoa – Playa Dorada_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_b.ElmLne,Tap Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Don Pedro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,2.940000057220459,1,0.3569999933242798,0.7720747590065002,1.3929874897003174,1.9587931632995605,4.549326419830322,10.566797256469727,5.830069065093994,-1.6320278779627156e-16,,1.0,,,,,,
69 kV Sosúa 2 – Sabaneta de Yásica_e,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_e.ElmLne,Tap Cabarete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,69 kV Sabaneta de Yásica,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sabaneta de Yásica.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,10.5,1,0.6629999876022339,1.2237542867660522,4.478771209716797,5.502070426940918,15.902647972106934,41.23259353637695,21.5091552734375,-2.914335439641036e-16,,1.0,,,,,,
69 kV Sosúa 2 – Sabaneta de Yásica_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_c.ElmLne,Tap Acueducto de Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,Tap Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,3.25,1,0.6629999876022339,0.3787810802459717,1.3862862586975098,1.703021764755249,4.922248363494873,12.762469291687012,6.657595634460449,-9.020562075079397e-17,,1.0,,,,,,
69 kV Playa Dorada – Sosúa 2_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_b.ElmLne,Tap Aeropuerto de Puerto Plata,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,Tap 1 Sosúa 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.7899999618530273,1,0.6629999876022339,0.32516899704933167,1.1900734901428223,1.4619786739349365,4.225560665130615,10.95608901977539,5.71528959274292,-7.743805490881348e-17,,1.0,,,,,,
69 kV Playa Dorada – Sosúa 2_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_a.ElmLne,1,ZPDORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\1.ElmTerm,Tap Aeropuerto de Puerto Plata,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,11.829999923706055,1,0.6629999876022339,1.378763198852539,5.046082019805908,6.198998928070068,17.916982650756836,46.455387115478516,24.2336483001709,-3.283484574153077e-16,,1.0,,,,,,
69 kV Derivación Caribbean Ind Park,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Caribbean Ind Park.ElmLne,Tap Parque Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Caribbean Ind Park,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Caribbean Ind Park.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,TypTow,0.5199999809265137,1,0.26499998569488525,0.2167414128780365,0.2555622458457947,0.4266371726989746,0.8138262629508972,1.797727346420288,1.0091279745101929,-3.608224697682861e-17,,1.0,,,,,,
69 kV Derivación Maimón,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Maimón.ElmLne,Tap Maimón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,69 kV Maimón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Maimón.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.28999999165534973,1,0.3799999952316284,0.08909682929515839,0.13740351796150208,0.20615407824516296,0.44874307513237,1.028944730758667,0.570988655090332,3.2196466787687254e-17,,1.0,,,,,,
69 kV SFM – El Chivo_b,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_b.ElmLne,Tap El Chivo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,69 kV El Chivo,ZECHIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\69 kV El Chivo.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.409999966621399,1,0.6629999876022339,0.16433271765708923,0.6014349460601807,0.738849401473999,2.135498523712158,5.536948204040527,2.8883721828460693,-3.913536069159448e-17,,1.0,,,,,,
69 kV Derivación Grupo Ramos SFM,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Grupo Ramos SFM.ElmLne,69 kV Grupo Ramos SFM,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Grupo Ramos SFM.ElmTerm,Tap Grupo Ramos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,TypTow,0.3100000023841858,1,0.3799999952316284,0.09511981159448624,0.14164841175079346,0.2178090512752533,0.4923577904701233,1.1372257471084595,0.5800044536590576,-3.441691402807765e-17,,1.0,,,,,,
69 kV Derivación CODAL,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CODAL.ElmLne,Tap CODAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,69 kV CODAL,ZCODAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCODAF.ElmSubstat\69 kV CODAL.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.20000000298023224,1,0.3799999952316284,0.061446093022823334,0.09476105123758316,0.14217522740364075,0.3094779849052429,0.7096171379089355,0.3937852680683136,2.2204460823375376e-17,,1.0,,,,,,
69 kV Pimentel – SFM_b,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_b.ElmLne,Tap Grupo Ramos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,Tap CODAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,3.319999933242798,1,0.6629999876022339,0.3871462941169739,1.4353513717651367,1.7266451120376587,5.0017008781433105,12.859186172485352,6.732786655426025,2.5340840854706553e-16,,1.0,,,,,,
69 kV Pimentel – SFM_c,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_c.ElmLne,4,ZSFMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\4.ElmTerm,Tap Grupo Ramos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,TypTow,5.420000076293945,1,0.6629999876022339,0.632337212562561,2.2943594455718994,2.7040185928344727,8.354708671569824,21.59757423400879,10.551518440246582,0.0,,1.0,,,,,,
69 kV Pimentel – Abanico_a,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_a.ElmLne,3,ZPIMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\3.ElmTerm,Tap Pimentel,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 CU,TypTow,2.4000000953674316,1,0.47999998927116394,0.45492109656333923,1.1371251344680786,1.423670768737793,3.713728427886963,8.515405654907227,4.725423336029053,2.664535364979494e-16,,1.0,,,,,,
69 kV Pimentel – Abanico_b,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_b.ElmLne,Tap Pimentel,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,69 kV Abanico PER,ZABANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZABANF.ElmSubstat\69 kV Abanico PER.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,18.43000030517578,1,0.6629999876022339,2.1491284370422363,7.967929840087891,9.5849609375,27.765466690063477,71.38397979736328,37.37508010864258,1.4067220373720777e-15,,1.0,,,,,,
69 kV Hatillo – Pimentel_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_b.ElmLne,Tap Cotuí,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,4.0,1,0.3799999952316284,1.2289214134216309,1.895220398902893,2.842775344848633,6.1920270919799805,14.187737464904785,7.73928165435791,-2.220446049250313e-16,,1.0,,,,,,
69 kV Hatillo – Pimentel_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_a.ElmLne,Tap Cotuí,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.10000000149011612,1,0.3799999952316284,0.03072303533554077,0.047380510717630386,0.0710693821310997,0.154800683259964,0.3546934425830841,0.19348204135894775,-5.551115205843844e-18,,1.0,,,,,,
69 kV Bonao 2 – Hatillo_e,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_e.ElmLne,Tap CORMIDOM,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap Las Lagunas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,10.300000190734863,1,0.6629999876022339,1.2004446983337402,4.393461227416992,5.397268772125244,15.599740982055664,40.44721221923828,21.099456787109375,-2.8588243413493373e-16,,1.0,,,,,,
69 kV Bonao 2 – Hatillo_d,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_d.ElmLne,Tap Maimón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,Tap CORMIDOM,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,3.09999942779541,1,0.6629999876022339,0.3612988293170929,1.3223036527633667,1.624420404434204,4.695066928863525,12.173430442810059,6.350320816040039,-8.604226852658187e-17,,1.0,,,,,,
69 kV Bonao 2 – Hatillo_c,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_c.ElmLne,Tap La Cumbre Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap Maimón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,8.420000076293945,1,0.6629999876022339,0.981334388256073,3.591547966003418,4.412136554718018,12.752409934997559,33.064613342285156,17.248294830322266,-2.337019488011778e-16,,1.0,,,,,,
69 kV Derivación La Cumbre Bonao,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao.ElmLne,Tap La Cumbre Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,69 kV La Cumbre Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Cumbre Bonao.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,20.299999237060547,1,0.3799999952316284,6.236778259277344,9.618246078491211,14.430785179138184,31.41201400756836,72.02613067626953,39.96920394897461,2.253752655285773e-15,,1.0,,,,,,
69 kV Nagua 2 – Payita_b,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita_b.ElmLne,69 kV Payita,ZPAYIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPAYIF.ElmSubstat\69 kV Payita.ElmTerm,Tap Nagua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Nagua.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,22.649999618530273,1,0.6629999876022339,2.641223907470703,9.79238224029541,11.779671669006348,34.123046875,87.72908782958984,45.93301773071289,1.7288253738068386e-15,,1.0,,,,,,
69 kV La Vega – Constanza_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_a.ElmLne,6,ZLVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\6.ElmTerm,Tap Jimenoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,T.ACERO S1/69/1xF-559.5 MCM,TypTow,17.700000762939453,1,0.6629999876022339,2.0528955459594727,8.805978775024414,7.497124195098877,25.84280776977539,58.95390319824219,33.127655029296875,-7.369105643586832e-16,,1.0,,,,,,
69 kV La Vega – Constanza_e,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_e.ElmLne,69 kV Constanza,ZCONSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Constanza/El Salto.ElmSite\ZCONSF.ElmSubstat\69 kV Constanza.ElmTerm,Tap Tireo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,P.MADERA/69 TH-1G- 2/0 AAAC,TypTow,6.210000038146973,1,0.2849999964237213,3.032902240753174,3.25766658782959,5.942741394042969,8.070878028869629,19.907712936401367,13.975831031799316,-2.585432016826599e-16,,1.0,,,,,,
69 kV Canabacoa – La Vega Generadora_d,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_d.ElmLne,Tap ZF La Vega,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,R3,ZGVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R3.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.75,1,0.5999999642372131,0.08741102367639542,0.31991222500801086,0.39300501346588135,1.1359034776687622,2.9451851844787598,1.5363682508468628,-2.0816681711721685e-17,,1.0,,,,,,
69 kV Canabacoa – La Vega Generadora_c,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_c.ElmLne,Tap ZF La Vega,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,Tap La Penda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,10.399999618530273,1,0.5999999642372131,1.2120994329452515,4.436115741729736,5.449669361114502,15.75119400024414,40.839900970458984,21.304306030273438,-2.8865797581462886e-16,,1.0,,,,,,
69 kV Canabacoa – La Vega Generadora_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_b.ElmLne,Tap La Penda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,Tap Cruce Tavera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.270000457763672,1,0.5999999642372131,0.26456406712532043,0.9682678580284119,1.1894954442977905,3.438001871109009,8.914095878601074,4.650075435638428,-6.300516935297184e-17,,1.0,,,,,,
69 kV La Vega – Constanza_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_b.ElmLne,Tap Jimenoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,Tap Paso Bajito,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,4.559999942779541,1,0.36000001430511475,1.376299500465393,2.3915529251098633,3.512993097305298,5.925891876220703,14.618224143981934,10.262445449829102,-1.898481414460665e-16,,1.0,,,,,,
69 kV La Vega – SFM_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_a.ElmLne,2,ZLVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\2.ElmTerm,Tap La Vega Per,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.180000066757202,1,0.6629999876022339,0.25407472252845764,0.9298782348632812,1.1423345804214478,3.3016927242279053,8.56067180633545,4.465710639953613,-6.05071566949556e-17,,1.0,,,,,,
69 kV Derivación Bonao,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao.ElmLne,Tap Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,69 kV Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao.ElmTerm,P.MADERA TP-1G/69 /1xF - 1/0 CU,TypTow,2.5199999809265137,1,0.3100000023841858,0.9565256237983704,1.2613619565963745,1.9746510982513428,3.9634945392608643,8.4360990524292,4.810562610626221,0.0,,1.0,,,,,,
69 kV Derivación Bonao Per_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao Per_a.ElmLne,Tap Bonao Per,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,Tap Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,2.130000114440918,1,0.3799999952316284,0.6544008851051331,1.0092052221298218,1.5141663551330566,3.295940637588501,7.557422637939453,4.193813323974609,2.3647751695065255e-16,,1.0,,,,,,
69 kV La Vega – ZF Dos Ríos_b,1,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – ZF Dos Ríos_b.ElmLne,Tap Las Marías,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,Tap Bonao Per,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.38999998569488525,1,0.6629999876022339,0.04545373097062111,0.16635434329509735,0.20436260104179382,0.5906697511672974,1.531496286392212,0.798911452293396,-1.0824674093048582e-17,,1.0,,,,,,
69 kV La Vega – Constanza_c,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_c.ElmLne,Tap Paso Bajito,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,Tap El Río,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,11.34000015258789,1,0.36000001430511475,3.4226396083831787,5.947414875030518,8.736259460449219,14.736757278442383,36.353214263916016,25.52108383178711,-4.721223475745949e-16,,1.0,,,,,,
69 kV La Vega – Cervecería Vegana,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Cervecería Vegana.ElmLne,69 kV Cervecería Vegana,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cervecería Vegana.ElmTerm,4,ZLVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\4.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,TypTow,1.059999942779541,1,0.26499998569488525,0.44181904196739197,0.5209538340568542,0.8696834444999695,1.6589535474777222,3.664597988128662,2.0570685863494873,-7.355227141094968e-17,,1.0,,,,,,
69 kV Derivación Moca,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Moca.ElmLne,Tap Cruce Tavera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,69 kV Moca,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Moca.ElmTerm,P.MADERA/69 TH-1G- 559.5 AAAC,TypTow,9.1899995803833,1,0.6629999876022339,1.0682785511016846,4.280516624450684,5.01655912399292,11.815381050109863,33.01409912109375,20.98926544189453,-6.376843074174269e-16,,1.0,,,,,,
69 kV Derivación Rincón,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón.ElmLne,Tap 69 kV Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,69 kV Rincón,ZRINCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\ZRINCF.ElmSubstat\69 kV Rincón.ElmTerm,P.MADERA/69 TH-1G- 4/0 ACSR,TypTow,0.22499999403953552,1,0.3569999933242798,0.05917501449584961,0.1140577495098114,0.16460396349430084,0.2884494662284851,0.7570046186447144,0.5236479043960571,1.8735012217060537e-17,,1.0,,,,,,
69 kV Derivación Fantino_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_a.ElmLne,Tap 69 kV Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,P.MADERA/69 TH-1G- 4/0 ACSR,TypTow,3.5,1,0.3569999933242798,0.9205002188682556,1.7742316722869873,2.5605063438415527,4.486991882324219,11.775628089904785,8.145634651184082,2.914335439641036e-16,,1.0,,,,,,
69 kV Derivación Hospital Juan Bosch,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hospital Juan Bosch.ElmLne,Tap Hospital Juan Bosch,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,69 kV Hospital Juan Bosch,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Juan Bosch.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,TypTow,0.20000000298023224,1,0.3799999952316284,0.06145747750997543,0.0929567739367485,0.13790328800678253,0.316585898399353,0.7277981638908386,0.3720818758010864,-2.775557602921922e-18,,1.0,,,,,,
