nombre,fuera_servicio,zona,area,red,ruta,barra_i,subest_i,barra_i_id,barra_j,subest_j,barra_j_id,tipo,clase_tipo,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS,U_tipo_kV,Inom_tipo_kA,R1_ohm_km,X1_ohm_km,B1_uS_km,C1_uF_km,R0_ohm_km,X0_ohm_km
69 kV Bonao 2 – La Vega_d,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_d.ElmLne,Tap Hospital Juan Bosch,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap 69 kV INDAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.5700000524520874,1,0.6629999876022339,0.18298040330410004,0.6696829199790955,0.8226905465126038,2.377824544906616,6.165254592895508,3.2161309719085693,-4.357625517237527e-17,,1.0,,,,,,
69 kV Bonao 2 – La Vega_e,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_e.ElmLne,Tap 69 kV INDAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,5,ZLVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\5.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,6.179999828338623,1,0.6629999876022339,0.7202668190002441,2.6360766887664795,3.238361358642578,9.359844207763672,24.268325805664062,12.659673690795898,-1.7152945254002636e-16,,1.0,,,,,,
69 kV Bonao 2 – La Vega_c,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_c.ElmLne,Tap Hospital Juan Bosch,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,12.0,1,0.6629999876022339,1.3985763788223267,5.118595600128174,6.288080215454102,18.174455642700195,47.122962951660156,24.581892013549805,-3.3306690738754696e-16,,1.0,,,,,,
69 kV La Vega – ZF Dos Ríos_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – ZF Dos Ríos_a.ElmLne,WDRIOF(3),ZDRIOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(3).ElmTerm,Tap Bonao Per,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.5999999046325684,1,0.6629999876022339,0.30302485823631287,1.109028935432434,1.3624173402786255,3.937798500061035,10.209975242614746,5.326076507568359,-7.216449395365721e-17,,1.0,,,,,,
69 kV La Vega – SFM_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_b.ElmLne,Tap La Vega Per,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap Acueducto Hermanas Mirabal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,P.MADERA/1C/69/1xF - 4/0 AAAC,TypTow,11.649999618530273,1,0.3799999952316284,3.572273015975952,5.312118053436279,8.056587219238281,18.644121170043945,42.985557556152344,20.673376083374023,-8.083811398051921e-16,,1.0,,,,,,
69 kV Derivación Acueducto Hnas Mirabal,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Hnas Mirabal.ElmLne,Tap Acueducto Hermanas Mirabal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,69 kV Acueducto Hermanas Mirabal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Hermanas Mirabal.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,2.5799999237060547,1,0.3799999952316284,0.7926545739173889,1.2224175930023193,1.8340604305267334,3.9922659397125244,9.154060363769531,5.079829692840576,2.864375318829609e-16,,1.0,,,,,,
69 kV La Vega – SFM_c,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_c.ElmLne,Tap CENOVI,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,Tap Acueducto Hermanas Mirabal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,P.MADERA/1C/69/1xF - 4/0 AAAC,TypTow,8.550000190734863,1,0.3799999952316284,2.621711254119873,3.8985931873321533,5.912774562835693,13.683026313781738,31.547344207763672,15.172307968139648,-5.93275428784068e-16,,1.0,,,,,,
69 kV Derivación CENOVI,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CENOVI.ElmLne,69 kV CENOVI,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CENOVI.ElmTerm,Tap CENOVI,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,1.5399999618530273,1,0.3799999952316284,0.4731349050998688,0.7296600937843323,1.0947492122650146,2.3829803466796875,5.464051723480225,3.032146453857422,1.7097434155710937e-16,,1.0,,,,,,
69 kV La Vega – Constanza_d,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_d.ElmLne,Tap El Río,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,Tap Tireo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,P.MADERA/69 TH-1G- 2/0 AAAC,TypTow,9.329999923706055,1,0.2849999964237213,4.5566792488098145,4.894368648529053,8.928466796875,12.125811576843262,29.909656524658203,20.99750518798828,-3.884392775643531e-16,,1.0,,,,,,
69 kV Derivación Jarabacoa,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jarabacoa.ElmLne,Tap Jimenoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,69 kV Jarabacoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Jarabacoa.ElmTerm,P.MADERA/69 TH-1G- 4/0 AAAC,TypTow,0.6000000238418579,1,0.3799999952316284,0.18457205593585968,0.30415400862693787,0.4657159447669983,0.7691986560821533,1.994394302368164,1.3847756385803223,6.661338412448735e-17,,1.0,,,,,,
69 kV Imbert 2 – Puerto Plata 2_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_b.ElmLne,Tap 1 69 kV Imbert 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,3,ZPPL2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\3.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,20.719999313354492,1,0.5680000185966492,2.715363025665283,9.133557319641113,11.075126647949219,31.391014099121094,78.67729949951172,41.58319091796875,0.0,,1.0,,,,,,
69 kV Pimentel – SFM_a,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_a.ElmLne,Tap CODAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,1,ZPIMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\1.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,15.9399995803833,1,0.6629999876022339,1.8587687015533447,6.891415596008301,8.289976119995117,24.014188766479492,61.739585876464844,32.32548904418945,1.216665631700105e-15,,1.0,,,,,,
69 kV Canabacoa – Playa Dorada_e,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_e.ElmLne,3,ZPDORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\3.ElmTerm,Tap Pedro García,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,15.0,1,0.3569999933242798,3.9391567707061768,7.107079029083252,9.993842124938965,23.21084976196289,53.912227630615234,29.745250701904297,-8.326672684688674e-16,,1.0,,,,,,
69 kV Derivación E León Jiménez_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_c.ElmLne,Tap ZF Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,Tap Pastas Princesa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,2.0899999141693115,1,0.3569999933242798,0.5488558411598206,0.9902529716491699,1.3924752473831177,3.2340447902679443,7.511770248413086,4.144504547119141,-1.1601830130876853e-16,,1.0,,,,,,
69 kV Derivación Acueducto Quinigua,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Quinigua.ElmLne,69 kV Acueducto Quinigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Quinigua.ElmTerm,Tap Acueducto Quiniga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,2.4200000762939453,1,0.3569999933242798,0.6355172991752625,1.1466087102890015,1.612339973449707,3.7446837425231934,8.697839736938477,4.798900604248047,-1.3433699021480868e-16,,1.0,,,,,,
69 kV Canabacoa – Playa Dorada_d,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_d.ElmLne,Tap Pedro García,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,Tap ZF Gurabo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,29.220001220703125,1,0.3569999933242798,7.673477649688721,13.844590187072754,19.468006134033203,45.21473693847656,105.02102661132812,57.943748474121094,-1.6220359067399895e-15,,1.0,,,,,,
69 kV Derivación Pedro García,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pedro García.ElmLne,Tap Pedro García,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,69 kV Pedro García,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pedro García.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.30000001192092896,1,0.3569999933242798,0.07878313958644867,0.14214158058166504,0.19987685978412628,0.46421700716018677,1.0782445669174194,0.5949050188064575,-1.6653346031121838e-17,,1.0,,,,,,
69 kV Canabacoa – Playa Dorada_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_a.ElmLne,L3,ZCANAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L3.ElmTerm,Tap Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,3.700000047683716,1,0.3569999933242798,0.9716587066650391,1.7530795335769653,2.4651477336883545,5.725342750549316,13.29835033416748,7.337162017822266,-2.0539126220263192e-16,,1.0,,,,,,
69 kV Nagua 2 – Payita_a,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita_a.ElmLne,2,ZNAG2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2F.ElmSubstat\2.ElmTerm,Tap Nagua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Nagua.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.41999998688697815,1,0.6629999876022339,0.04895016923546791,0.17915083467960358,0.22008280456066132,0.6361058950424194,1.649303674697876,0.86036616563797,-1.1657341394604674e-17,,1.0,,,,,,
69 kV Bonao 2 – Pinalito,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Pinalito.ElmLne,WPINAF(1),ZPINAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Pinalito.ElmSite\ZPINAF.ElmSubstat\WPINAF(1).ElmTerm,F6,ZBON2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F6.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,22.549999237060547,1,0.6629999876022339,2.6281578540802,9.618693351745605,11.816349983215332,34.152828216552734,88.5519027709961,46.1934700012207,-6.258882089566083e-16,,1.0,,,,,,
69 kV Bonao 2 – Hatillo_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_a.ElmLne,F5,ZBON2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F5.ElmTerm,Tap Bonao 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,5.5,1,0.6629999876022339,0.6410141587257385,2.346022844314575,2.8820366859436035,8.32995891571045,21.598024368286133,11.266700744628906,-1.5265566588595902e-16,,1.0,,,,,,
69 kV Bonao 2 – Hatillo_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_b.ElmLne,Tap Bonao 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,Tap La Cumbre Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,7.119999885559082,1,0.6629999876022339,0.8298219442367554,3.0370333194732666,3.7309274673461914,10.783510208129883,27.959625244140625,14.58525562286377,-1.976196952069043e-16,,1.0,,,,,,
69 kV Bonao 2 – Río Blanco,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Río Blanco.ElmLne,WRBLAF(1),ZRBLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Río Blanco.ElmSite\ZRBLAF.ElmSubstat\WRBLAF(1).ElmTerm,F4,ZBON2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F4.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,14.899999618530273,1,0.6629999876022339,1.7365655899047852,6.355589389801025,7.807699680328369,22.566614151000977,58.51101303100586,30.52251434326172,-4.1355806608495897e-16,,1.0,,,,,,
69 kV Bonao 2 – ZF Dos Ríos,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – ZF Dos Ríos.ElmLne,WDRIOF(2),ZDRIOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(2).ElmTerm,F3,ZBON2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F3.ElmTerm,P.MADERA TP-IG 50 P/69 2C/F- 559 AAAC,TypTow,1.100000023841858,1,1.3259999752044678,0.06450733542442322,0.36622491478919983,0.5127118825912476,1.5630120038986206,5.455051422119141,2.527845621109009,9.159340482553133e-17,,1.0,,,,,,
69 kV Bonao 2 – FALCONDO,1,,,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – FALCONDO.ElmLne,,,,,,,,,0.3050000071525574,1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,,,,,,,,
69 kV Canabacoa – Cementos Cibao_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_a.ElmLne,L4,ZCANAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L4.ElmTerm,Tap Troquelados Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,TypTow,0.5799999833106995,1,0.26499998569488525,0.24175004661083221,0.2850502133369446,0.47586455941200256,0.9077293276786804,2.005157470703125,1.125565767288208,-4.0245582657428454e-17,,1.0,,,,,,
69 kV Canabacoa – Cementos Cibao_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_b.ElmLne,Tap Troquelados Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,Tap Parque Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,TypTow,1.7899999618530273,1,0.26499998569488525,0.7460906505584717,0.8797239065170288,1.4686164855957031,2.801440477371216,6.188331127166748,3.473728895187378,-1.2420619823296143e-16,,1.0,,,,,,
69 kV Canabacoa – Unión Médica_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_a.ElmLne,L2,ZCANAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L2.ElmTerm,Tap Hospital Metropolitano Santiago,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,2.700000047683716,1,0.3569999933242798,0.7090479135513306,1.2792737483978271,1.7983993291854858,4.1796183586120605,9.70101547241211,5.260756492614746,4.496403461490121e-16,,1.0,,,,,,
69 kV Canabacoa – La Vega Generadora_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_a.ElmLne,Tap Cruce Tavera,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,R3,ZCANAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\R3.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,10.149999618530273,1,0.5999999642372131,1.182962417602539,4.329478740692139,5.318667888641357,15.372559547424316,39.85817337036133,20.79218292236328,-2.8171908191072163e-16,,1.0,,,,,,
69 kV Navarrete – ZF Santiago_e,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_e.ElmLne,3,ZZSANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\3.ElmTerm,Tap ZF Pisano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,5.730000019073486,1,0.6629999876022339,0.6681771874427795,2.477278232574463,2.98002290725708,8.632453918457031,22.193716049194336,11.62014102935791,4.3735847429294313e-16,,1.0,,,,,,
69 kV Bonao 2 – Hatillo_f,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_f.ElmLne,4,ZHATIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\4.ElmTerm,Tap Las Lagunas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,P.MADERA TP-IG 50 P/69 - 477 ACSR,TypTow,25.0,1,0.6589999794960022,2.948261022567749,10.963545799255371,13.039403915405273,37.80316162109375,96.865234375,51.63554763793945,-3.469446951953614e-16,,1.0,,,,,,
69 kV Derivación Arroz Bisonó,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Arroz Bisonó.ElmLne,69 kV Arturo Bisonó,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Arturo Bisonó.ElmTerm,Tap Arroz Bisonó,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.3499999940395355,1,0.3569999933242798,0.0919136181473732,0.1658317893743515,0.23312583565711975,0.5418023467063904,1.2575390338897705,0.6819499135017395,5.828670614584276e-17,,1.0,,,,,,
69 kV Derivación CORMIDOM,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM.ElmLne,Tap CORMIDOM,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap CORMIDOM 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,2.4030001163482666,1,0.3799999952316284,0.7382748126983643,1.1385540962219238,1.708235502243042,3.7183780670166016,8.526049613952637,4.731330394744873,2.6678660573467756e-16,,1.0,,,,,,
69 kV Derivación Brazo Derecho,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Brazo Derecho.ElmLne,Tap Brazo Derecho,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,69 kV Brazo Derecho,Brazo Derecho,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Brazo Derecho.ElmSite\69 kV Brazo Derecho.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.4199999570846558,1,0.6629999876022339,0.1655866652727127,0.6139153242111206,0.7385048270225525,2.1392815113067627,5.50001335144043,2.879685878753662,1.0838552198493752e-16,,1.0,,,,,,
69 kV Derivación INDAL,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDAL.ElmLne,69 kV INDAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDAL.ElmTerm,Tap 69 kV INDAL,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,TypTow,0.18000000715255737,1,0.6629999876022339,0.02097531035542488,0.07613711804151535,0.08840307593345642,0.2788381278514862,0.7168701887130737,0.3398038446903229,9.992007618673103e-18,,1.0,,,,,,
69 kV Imbert 2 – Luperón,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Luperón.ElmLne,3,ZIMB2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\3.ElmTerm,69 kV Luperón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Luperón.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,24.187000274658203,1,0.6629999876022339,2.8204541206359863,10.456880569458008,12.579025268554688,36.438594818115234,93.6822738647461,49.04997634887695,1.8461413428256905e-15,,1.0,,,,,,
69 kV Puerto Plata – Puerto Plata 2,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata – Puerto Plata 2.ElmLne,1,ZPPLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\1.ElmTerm,2,ZPPL2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,3.4000000953674316,1,0.6629999876022339,0.3964751362800598,1.4699381589889526,1.7682510614395142,5.122223854064941,13.169046401977539,6.895022869110107,2.595146425940422e-16,,1.0,,,,,,
69 kV Derivación La Vega Per_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_a.ElmLne,Tap La Vega Per,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap La Vega PER C1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,P.MADERA/1C/69/1xF - 4/0 AAAC,TypTow,0.019999999552965164,1,0.3799999952316284,0.006132657639682293,0.009119516238570213,0.01383105106651783,0.03200707584619522,0.07379495352506638,0.03549077734351158,-1.3877786980633844e-18,,1.0,,,,,,
69 kV Derivación Fantino_c,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_c.ElmLne,Tap Rincón Nueva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,69 kV Fantino,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Fantino.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,12.699999809265137,1,0.6629999876022339,1.4801599979400635,5.417180061340332,6.6548848152160645,19.234630584716797,49.871803283691406,26.01583480834961,-3.524958050245313e-16,,1.0,,,,,,
69 kV CZFI Santiago – SAJOMA_f,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_f.ElmLne,Tap Ferretería Ochoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,Tap Acero Cibao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.600000023841858,1,0.6629999876022339,0.18657653033733368,0.6917356252670288,0.8321181535720825,2.4104583263397217,6.197198390960693,3.2447166442871094,1.2212453535574518e-16,,1.0,,,,,,
69 kV Derivación Troquelados Dominicanos,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Troquelados Dominicanos.ElmLne,Tap Troquelados Dominicanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,69 kV Troquelados Dominicanos(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Troquelados Dominicanos(1).ElmTerm,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,TypTow,0.10244999825954437,1,0.26499998569488525,0.04270222783088684,0.05035068094730377,0.08405572921037674,0.16033942997455597,0.35418686270713806,0.19881762564182281,-7.108896890579739e-18,,1.0,,,,,,
69 kV Canabacoa – Cementos Cibao_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_c.ElmLne,Tap Parque Industrial,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Cementos Cibao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cementos Cibao.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,3.4000000953674316,1,0.3799999952316284,1.0445832014083862,1.6109373569488525,2.4163591861724854,5.263223171234131,12.059576988220215,6.578389644622803,-1.8873791948023253e-16,,1.0,,,,,,
69 kV La Vega – SFM_d,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_d.ElmLne,Tap CENOVI,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,1,ZSFMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\1.ElmTerm,P.MADERA/1C/69/1xF - 4/0 AAAC,TypTow,12.770000457763672,1,0.3799999952316284,3.9157021045684814,5.822811126708984,8.83112621307373,20.436519622802734,47.118080139160156,22.66086196899414,-8.860967832926886e-16,,1.0,,,,,,
69 kV SFM – El Chivo_a,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_a.ElmLne,Tap El Chivo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,2,ZSFMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.7799999713897705,1,0.6629999876022339,0.20756638050079346,0.7695558667182922,0.9257314205169678,2.6816346645355225,6.894382953643799,3.6097471714019775,1.3586354210910794e-16,,1.0,,,,,,
69 kV Derivación Envases Antillanos,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Envases Antillanos.ElmLne,Tap Envases Antillanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,69 kV Envases Antillanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Envases Antillanos.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.0010659999679774046,1,0.3799999952316284,0.0003275075287092477,0.0005050761974416673,0.0007575995987281203,0.001650175079703331,0.0037810318171977997,0.0020625183824449778,-5.917488543490971e-20,,1.0,,,,,,
69 kV  Derivación Ferretería Ochoa,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV  Derivación Ferretería Ochoa.ElmLne,69 kV Ferretería Ochoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa.ElmTerm,Tap Ferretería Ochoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.5,1,0.3569999933242798,0.13130517303943634,0.23690254986286163,0.3330368995666504,0.7740033864974976,1.796484351158142,0.9742141366004944,8.326672684688674e-17,,1.0,,,,,,
69 kV Derivación Acero Cibao,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acero Cibao.ElmLne,69 kV Acero Cibao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acero Cibao.ElmTerm,Tap Acero Cibao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.018279999494552612,1,0.3569999933242798,0.0048005166463553905,0.00866115652024746,0.012175829149782658,0.028297562152147293,0.06567946821451187,0.035617269575595856,3.04423144934828e-18,,1.0,,,,,,
69 kV Derivación PIMCO,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación PIMCO.ElmLne,69 kV PIMCO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV PIMCO.ElmTerm,Tap PIMCO,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.018279999494552612,1,0.3569999933242798,0.0048005166463553905,0.00866115652024746,0.012175829149782658,0.028297562152147293,0.06567946821451187,0.035617269575595856,3.04423144934828e-18,,1.0,,,,,,
69 kV Derivación ZF Pisano,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Pisano.ElmLne,Tap ZF Pisano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,69 kV ZF Pisano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Pisano.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.007619999814778566,1,0.3569999933242798,0.0020010906737297773,0.003610394662246108,0.005075482651591301,0.011795811355113983,0.027378421276807785,0.014847023412585258,1.268984912150383e-18,,1.0,,,,,,
69 kV Derivación Quinigua,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Quinigua.ElmLne,69 kV Quinigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Quinigua.ElmTerm,Tap Quinigua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.00914399977773428,1,0.3569999933242798,0.002401309786364436,0.0043324753642082214,0.006092246156185865,0.014149333350360394,0.03286489471793175,0.018132703378796577,-5.075939545203956e-19,,1.0,,,,,,
69 kV Derivación Cotuí,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cotuí.ElmLne,Tap Cotuí,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,69 kV Cotuí,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cotuí.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.014999999664723873,1,0.3799999952316284,0.00460845697671175,0.007107078563421965,0.010663142427802086,0.02321084775030613,0.05322128161787987,0.02953389473259449,1.6653344997146072e-18,,1.0,,,,,,
69 kV Derivación Nagua,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Nagua.ElmLne,69 kV Nagua,ZNAGUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Nagua/Rosa Julia de la Cruz.ElmSite\ZNAGUF.ElmSubstat\69 kV Nagua.ElmTerm,Tap Nagua,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Nagua.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.009999999776482582,1,0.6629999876022339,0.0011661032913252711,0.004323347471654415,0.005200738087296486,0.015065363608300686,0.038732487708330154,0.020279478281736374,7.632783252938921e-19,,1.0,,,,,,
69 kV Derivación INDUVECA,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDUVECA.ElmLne,Tap INDUVECA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,69 kV INDUVECA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDUVECA.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.003656999906525016,1,0.3569999933242798,0.0009603663929738104,0.0017327057430520654,0.0024364986456930637,0.005658804904669523,0.013143801130354404,0.007251891773194075,-2.030042748638059e-19,,1.0,,,,,,
69 kV Derivación ZF La Vega,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF La Vega.ElmLne,69 kV ZF La Vega,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF La Vega.ElmTerm,Tap ZF La Vega,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.14000000059604645,1,0.3799999952316284,0.043012265115976334,0.06633273512125015,0.099522665143013,0.2166345864534378,0.4967319667339325,0.27564969658851624,1.554312241092664e-17,,1.0,,,,,,
69 kV Derivación Jimenoa,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jimenoa.ElmLne,69 kV Jimenoa,Jimenoa,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Jimenoa.ElmSite\69 kV Jimenoa.ElmTerm,Tap Jimenoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,T.ACERO S1/69/1xF-559.5 MCM,TypTow,0.0010000000474974513,1,0.6629999876022339,0.00011598280252655968,0.000497512926813215,0.0004235663509462029,0.001460045576095581,0.0033307289704680443,0.0018716190243139863,-4.163336378533489e-20,,1.0,,,,,,
69 kV Derivación Paso Bajito,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Paso Bajito.ElmLne,Tap Paso Bajito,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,69 kV Paso Bajito,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Paso Bajito.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,0.0030479999259114265,1,0.36000001430511475,0.0009199475171044469,0.0015985643258318305,0.0023481585085392,0.003960990812629461,0.009771128185093403,0.006859635002911091,-1.268984886300989e-19,,1.0,,,,,,
69 kV Derivación El Río,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación El Río.ElmLne,69 kV El Río,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV El Río.ElmTerm,Tap El Río,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,0.012190000154078007,1,0.36000001430511475,0.0036791865713894367,0.006393208634108305,0.009391093626618385,0.015841364860534668,0.03907810524106026,0.02743403986096382,-5.075107194712574e-19,,1.0,,,,,,
69 kV Derivación Tireo,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Tireo.ElmLne,Tap Tireo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,69 kV Tireo,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tireo.ElmTerm,P.MADERA/69 TH-1G- 2/0 CU,TypTow,0.0030479999259114265,1,0.36000001430511475,0.0009199475171044469,0.0015985643258318305,0.0023481585085392,0.003960990812629461,0.009771128185093403,0.006859635002911091,-1.268984886300989e-19,,1.0,,,,,,
69 kV Derivación Bonao Per_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao Per_b.ElmLne,69 kV Bonao PER,ZBPERF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Bonao PER/Anaiana Vargas.ElmSite\ZBPERF.ElmSubstat\69 kV Bonao PER.ElmTerm,Tap Bonao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,1.5,1,0.3799999952316284,0.4608456790447235,0.7107079029083252,1.0663142204284668,2.321084976196289,5.3221282958984375,2.9533896446228027,1.6653345369377348e-16,,1.0,,,,,,
69 kV Derivación Sosúa,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Sosúa.ElmLne,69 kV Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa.ElmTerm,Tap Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.00457199988886714,1,0.6629999876022339,0.000532857549842447,0.001950184814631939,0.0023957586381584406,0.006924467161297798,0.017953848466277122,0.00936570018529892,-1.268984886300989e-19,,1.0,,,,,,
69 kV Derivación Cabarete,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cabarete.ElmLne,69 kV Cabarete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cabarete.ElmTerm,Tap Cabarete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.00457199988886714,1,0.6629999876022339,0.000532857549842447,0.001950184814631939,0.0023957586381584406,0.006924467161297798,0.017953848466277122,0.00936570018529892,-1.268984886300989e-19,,1.0,,,,,,
69 kV Derivación Don Pedro,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Don Pedro.ElmLne,69 kV Don Pedro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Don Pedro.ElmTerm,Tap Don Pedro,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.005499999970197678,1,0.3799999952316284,0.0016897674649953842,0.0026059290394186974,0.0039098188281059265,0.008510644547641277,0.01951446942985058,0.010829094797372818,6.106226602351136e-19,,1.0,,,,,,
69 kV Derivación Molinos Valle Cibao,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Molinos Valle Cibao.ElmLne,69 kV Molinos Valle Cibao,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Molinos Valle Cibao.ElmTerm,Tap Molinos del Valle,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.0010659999679774046,1,0.3569999933242798,0.0002799427311401814,0.0005050763720646501,0.0007102290401235223,0.0016495175659656525,0.0038313623517751694,0.0021138957235962152,-5.917488543490971e-20,,1.0,,,,,,
69 kV Derivación ZF Licey,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Licey.ElmLne,69 kV ZF Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Licey.ElmTerm,Tap ZF Licey,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,TypTow,0.0010659999679774046,1,0.3569999933242798,0.0002799427311401814,0.0005050763720646501,0.0007102290401235223,0.0016495175659656525,0.0038313623517751694,0.0021138957235962152,-5.917488543490971e-20,,1.0,,,,,,
69 kV Derivación Villa Olga,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Villa Olga.ElmLne,Tap Villa Olga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Villa Olga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Villa Olga.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,0.015239999629557133,1,0.3569999933242798,0.004002181347459555,0.007220789324492216,0.010150965303182602,0.023591622710227966,0.05475684255361557,0.029694046825170517,2.537969824300766e-18,,1.0,,,,,,
