nombre,fuera_servicio,zona,area,red,ruta,barra_i,subest_i,barra_i_id,barra_j,subest_j,barra_j_id,tipo,clase_tipo,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS,U_tipo_kV,Inom_tipo_kA,R1_ohm_km,X1_ohm_km,B1_uS_km,C1_uF_km,R0_ohm_km,X0_ohm_km
69 kV Navarrete – ZF Santiago_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_a.ElmLne,1,ZNAVAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\1.ElmTerm,Tap Ochoa Las Lavas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,7.099999904632568,1,0.5680000185966492,0.9304574131965637,3.12974214553833,3.795048236846924,10.756573677062988,26.959884643554688,14.249066352844238,0.0,,1.0,,,,,,
69 kV Playa Dorada – Puerto Plata_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_b.ElmLne,3,ZPPLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\3.ElmTerm,Tap Puerto Plata Electricidad,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,7.409999847412109,1,0.6629999876022339,0.8640825152397156,3.2036004066467285,3.8537468910217285,11.163434028625488,28.700775146484375,15.027093887329102,5.655892039909956e-16,,1.0,,,,,,
69 kV Playa Dorada – Puerto Plata_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_a.ElmLne,Tap Puerto Plata Electricidad,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,2,ZPDORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.30999991297721863,1,0.6629999876022339,0.03614919260144234,0.1340237408876419,0.16122284531593323,0.46702614426612854,1.2007068395614624,0.6286636590957642,2.366162219044879e-17,,1.0,,,,,,
69 kV Derivación Baltimore Domincana_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_b.ElmLne,69 kV Baltimore Dominicana,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Baltimore Dominicana.ElmTerm,Tap Envases Antillanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,1.809999942779541,1,0.3799999952316284,0.5560868978500366,0.8575872182846069,1.2863558530807495,2.801892042160034,6.41995096206665,3.5020246505737305,-1.0047518055220311e-16,,1.0,,,,,,
69 kV Derivación Art Piel Favoritos,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Art Piel Favoritos.ElmLne,69 kV Art Piel Favoritos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Art Piel Favoritos.ElmTerm,Tap Ochoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,0.28999999165534973,1,0.3799999952316284,0.089096799492836,0.1374034732580185,0.2061012089252472,0.44892194867134094,1.0286109447479248,0.5610978603363037,-1.6098233393843627e-17,,1.0,,,,,,
69 kV CZFI Santiago – SAJOMA_d,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_d.ElmLne,Tap Ochoa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Art Piel Favoritos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,1.1100000143051147,1,0.3799999952316284,0.3410256803035736,0.5259236693382263,0.7888701558113098,1.718287467956543,3.9370970726013184,2.147650718688965,-6.161737866078958e-17,,1.0,,,,,,
69 kV Derivación Baltimore Domincana_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_a.ElmLne,Tap Art Piel Favoritos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Envases Antillanos,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,TypTow,1.4600000381469727,1,0.3799999952316284,0.4485563039779663,0.691755473613739,1.037613034248352,2.260089874267578,5.178524017333984,2.8248376846313477,-8.10462829152188e-17,,1.0,,,,,,
69 kV Canabacoa – Unión Médica_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_b.ElmLne,Tap Villa Olga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,Tap Hospital Metropolitano Santiago,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,TypTow,3.549999952316284,1,0.3569999933242798,0.9322667121887207,1.6820080280303955,2.3645620346069336,5.495423793792725,12.75503921508789,6.9169206619262695,5.911937394370722e-16,,1.0,,,,,,
69 kV Navarrete – ZF Santiago_d,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_d.ElmLne,Tap ZF Pisano,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,Tap Acueducto Quiniga,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,1.9800000190734863,1,0.6629999876022339,0.2308884561061859,0.856022834777832,1.029746174812317,2.9829421043395996,7.669033050537109,4.015336990356445,1.5112911399165976e-16,,1.0,,,,,,
69 kV La Vega – La Vega Generadora_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_a.ElmLne,Tap INDUVECA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,1,ZLVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.590000033378601,1,0.6629999876022339,0.18531136214733124,0.678213894367218,0.8331706523895264,2.4081153869628906,6.24379301071167,3.257100820541382,-4.413136615529226e-17,,1.0,,,,,,
69 kV La Vega – La Vega Generadora_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_b.ElmLne,Tap INDUVECA,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,R1,ZGVEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R1.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,2.240000009536743,1,0.6629999876022339,0.26106759905815125,0.9554711580276489,1.1737749576568604,3.3925650119781494,8.796286582946777,4.588619709014893,-6.217248964370656e-17,,1.0,,,,,,
69 kV Derivación La Penda,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Penda.ElmLne,Tap La Penda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,69 kV La Penda,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Penda.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.07558999955654144,1,0.6629999876022339,0.008809865452349186,0.03224288672208786,0.03960966691374779,0.11448392271995544,0.29683539271354675,0.1548454314470291,-2.098043948476942e-18,,1.0,,,,,,
69 kV Imbert 2 – Puerto Plata 2_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_a.ElmLne,1,ZIMB2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\1.ElmTerm,Tap 1 69 kV Imbert 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.25999999046325684,1,0.6629999876022339,0.03031868487596512,0.11240702867507935,0.13521918654441833,0.3916994333267212,1.0070446729660034,0.5272664427757263,1.9845235837255734e-17,,1.0,,,,,,
69 kV Imbert 2 – Navarrete_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_c.ElmLne,Tap Imbert,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,Tap Navarrete,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,,,21.0,1,0.5680000185966492,2.7430176734924316,10.145157814025879,9.039173126220703,31.94153594970703,72.57237243652344,42.252315521240234,2.040034807748725e-15,,,,,,,,
69 kV Derivación CORMIDOM_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM_a.ElmLne,69 kV CORMIDOM,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM.ElmTerm,Tap CORMIDOM 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,TypTow,0.04699999839067459,1,0.3799999952316284,0.014439830556511879,0.02226884663105011,0.0334111787378788,0.07272732257843018,0.16676001250743866,0.09253953397274017,5.2180480370672234e-18,,1.0,,,,,,
69 kV Hatillo – Pimentel_d,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_d.ElmLne,Tap Cotuí 3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,1,ZHATIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\1.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,6.800000190734863,1,0.6629999876022339,0.7925266027450562,2.9005374908447266,3.5632455348968506,10.298858642578125,26.703014373779297,13.929738998413086,-1.8873791948023253e-16,,1.0,,,,,,
69 kV Hatillo – Pimentel_c,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_c.ElmLne,Tap Cotuí 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,2,ZPIMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,12.899999618530273,1,0.6629999876022339,1.503469467163086,5.502490043640137,6.75968599319458,19.537538528442383,50.65718460083008,26.425533294677734,-3.5804691485370114e-16,,1.0,,,,,,
69 kV Bonao 2 – FALCONDO_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – FALCONDO_a.ElmLne,WFALCF(2),ZFALCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(2).ElmTerm,F7,ZBON2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F7.ElmTerm,,,3.0,1,0.5680000185966492,0.39185965061187744,1.4493082761764526,1.291310429573059,4.563076496124268,10.36748218536377,6.036044597625732,-1.6653345369377348e-16,,,,,,,,
69 kV CZF Santiago – ZF Santiago,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZF Santiago – ZF Santiago.ElmLne,1,ZCZFSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\1.ElmTerm,5(1),ZZSANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\5(1).ElmTerm,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,TypTow,0.016499999910593033,1,1.3259999752044678,0.0009695792105048895,0.004609560128301382,0.0072763580828905106,0.02305896207690239,0.09976184368133545,0.038545671850442886,-3.663735961410682e-18,,1.0,,,,,,
69 kV CZFI Santiago – SAJOMA_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_a.ElmLne,2,ZCZFSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\2.ElmTerm,Tap CZF Santiago,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,TypTow,0.028999999165534973,1,0.6629999876022339,0.003383353818207979,0.012276091612875462,0.014467994682490826,0.04470231384038925,0.11555896699428558,0.05645646154880524,0.0,,1.0,,,,,,
69 kV Derivación CORMIDOM 2,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM 2.ElmLne,69 kV CORMIDOM 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM 2.ElmTerm,Tap CORMIDOM 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,TypTow,0.0949999988079071,1,0.6629999876022339,0.01107030175626278,0.040183477103710175,0.04665717855095863,0.14716455340385437,0.37834811210632324,0.1793408989906311,5.2735593007950446e-18,,1.0,,,,,,
69 kV Derivación Fantino_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_b.ElmLne,Tap 69 kV Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón Nueva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,P.MADERA/69 TH-1G- 4/0 ACSR,TypTow,0.27000001072883606,1,0.3569999933242798,0.07101002335548401,0.13686931133270264,0.1975247710943222,0.34613940119743347,0.908405601978302,0.6283775568008423,2.2482017969195094e-17,,1.0,,,,,,
69 kV Derivación Rincón Nueva,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón Nueva.ElmLne,69 kV Rincón Nueva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Rincón Nueva.ElmTerm,Tap Rincón Nueva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.029999999329447746,1,0.6629999876022339,0.003496440825983882,0.012796488590538502,0.015720199793577194,0.04543613642454147,0.11780740320682526,0.06145472824573517,-8.326672498573036e-19,,1.0,,,,,,
69 kV Imbert 2 – Navarrete_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_a.ElmLne,Tap 2 69 kV Imbert 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,2,ZIMB2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\2.ElmTerm,P.MADERA TP-IG 55 P/69 - 559 AAAC,TypTow,0.25999999046325684,1,0.6629999876022339,0.03031868487596512,0.11240702867507935,0.13521918654441833,0.3916994333267212,1.0070446729660034,0.5272664427757263,1.9845235837255734e-17,,1.0,,,,,,
69 kV Imbert 2 – Navarrete_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_b.ElmLne,Tap 2 69 kV Imbert 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,Tap Imbert,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,P.MADERA TP-IG 55 P/69 - 450 ACAR,TypTow,0.2800000011920929,1,0.5680000185966492,0.03669409453868866,0.12342645227909088,0.14966388046741486,0.42420291900634766,1.0632067918777466,0.5619350075721741,0.0,,1.0,,,,,,
69 kV Sosúa 2 – Sabaneta de Yásica_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_b.ElmLne,Tap 2 Sosúa 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,Tap Acueducto de Sosúa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.5199999809265137,1,0.6629999876022339,0.17715300619602203,0.6483554244041443,0.7964901328086853,2.3020975589752197,5.968908786773682,3.113706350326538,-4.2188474406360357e-17,,1.0,,,,,,
69 kV Playa Dorada – Sosúa 2_c,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_c.ElmLne,Tap 1 Sosúa 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,69 kV Sosúa 2,ZSOSU2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\69 kV Sosúa 2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.20000000298023224,1,0.6629999876022339,0.023309605196118355,0.08530993014574051,0.10480134189128876,0.3029075860977173,0.7853827476501465,0.4096981883049011,-5.551115205843844e-18,,1.0,,,,,,
69 kV Sosúa 2 – Sabaneta de Yásica_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_a.ElmLne,3,ZSOSU2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\3.ElmTerm,Tap 2 Sosúa 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,0.20000000298023224,1,0.6629999876022339,0.023309605196118355,0.08530993014574051,0.10480134189128876,0.3029075860977173,0.7853827476501465,0.4096981883049011,-5.551115205843844e-18,,1.0,,,,,,
69 kV Derivación La Vega Per_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_b.ElmLne,Tap La Vega PER C1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,69 kV La Vega PER,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega PER.ElmTerm,P.MADERA/1C/69/1xF - 4/0 AAAC,TypTow,0.004999999888241291,1,0.3799999952316284,0.0015331644099205732,0.0022798790596425533,0.0034577627666294575,0.008001768961548805,0.018448738381266594,0.008872694335877895,-3.469446745158461e-19,,1.0,,,,,,
69 kV Derivación La Vega PER C1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega PER C1.ElmLne,69 kV Tap La Vega PER C1_a,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tap La Vega PER C1_a.ElmTerm,Tap La Vega PER C1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,P.MADERA/1C/69/1xF - 4/0 AAAC,TypTow,0.004000000189989805,1,0.3799999952316284,0.0012265315745025873,0.0018239032942801714,0.002766210353001952,0.006401415914297104,0.01475899200886488,0.007098155561834574,-2.775557758018287e-19,,1.0,,,,,,
69 kV Bonao 2 – La Vega_b,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_b.ElmLne,Tap Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,Tap Las Marías,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,22.0,1,0.6629999876022339,2.564056634902954,9.3840913772583,11.528146743774414,33.3198356628418,86.39209747314453,45.066802978515625,-6.106226635438361e-16,,1.0,,,,,,
69 kV Bonao 2 – La Vega_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_a.ElmLne,F2,ZBON2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F2.ElmTerm,Tap Las Marías,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,4.099999904632568,1,0.6629999876022339,0.4778468906879425,1.7488534450531006,2.1484274864196777,6.2096052169799805,16.100345611572266,8.398813247680664,-1.1379785737710059e-16,,1.0,,,,,,
69 kV Derivación Plaza Santiago Center_a,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_a.ElmLne,69 kV Unión Médica,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,Tap Plaza Santiago Center,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,P.MADERA TP-IG 50 P/69 - 559 AAAC,TypTow,1.0,1,0.6629999876022339,0.11654803156852722,0.42654964327812195,0.5240066647529602,1.5145379304885864,3.9269137382507324,2.0484910011291504,-2.7755575615628914e-17,,1.0,,,,,,
69 kV Derivación Plaza Santiago Center_b,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_b.ElmLne,Tap Plaza Santiago Center,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,69 kV Plaza Santiago Center,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Plaza Santiago Center.ElmTerm,69 kV Cu Santiago Center,TypCabsys,0.11299999803304672,1,0.5350000262260437,0.011864167638123035,0.015912245959043503,0.025490999221801758,0.010315929539501667,8.73862075805664,8.73862075805664,0.0,,,,,,,,
