loc_name,for_name,outserv,zona,area,red,ruta,barra_con,barra_con_for,barra_con_kV,barra_con_id,categoria,num_unidades,S_nom_MVA,cos_phi,P_desp_MW,Q_desp_Mvar,U_consigna_pu,modo_control,Q_min_pu,Q_max_pu,P_max_MW
Monte Plata Solar,G3MPSOLA,1,ESTE CERCANO,ESTE,ESTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\Monte Plata Solar.ElmGenstat,5,,20.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\ZMPSOK.ElmSubstat\5.ElmTerm,Photovoltaic,1,60.0,1.0,0.0,0.0,1.0,constq,-0.662857174873352,0.662857174873352,60.0
SA 1 EDM3,G7EMAR31,1,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\SA 1 EDM3.ElmGenstat,Terminal EDM3 TG1,WEM31K,13.800000190734863,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\Terminal EDM3 TG1.ElmTerm,Storage,1,2.5,1.0,1.000000013351432e-10,0.0,1.0,constq,-1.0,1.0,2.5
SA 2 EDM3,G7EMAR32,1,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\SA 2 EDM3.ElmGenstat,Terminal EDM3 TG2,WEM32K,13.800000190734863,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\Terminal EDM3 TG2.ElmTerm,Storage,1,2.5,1.0,1.000000013351432e-10,0.0,1.0,constq,-1.0,1.0,2.5
Mata de Palma Solar,G3PFMPAL,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Mata de Palma.ElmSite\Mata de Palma Solar.ElmGenstat,Terminal Mata de Palma_,WMPALK_,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Mata de Palma.ElmSite\Terminal Mata de Palma_.ElmTerm,Photovoltaic,21,2.375,1.0,0.0,0.0,1.0,constq,-2.0,2.0,2.375
PF Maranatha,G3PFMARA,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Maranatha.ElmSite\PF Maranatha.ElmGenstat,Terminal Maranatha,WMARAK,13.800000190734863,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Maranatha.ElmSite\Terminal Maranatha.ElmTerm,Photovoltaic,2,5.0,1.0,0.0,0.0,1.0,constq,-0.662857174873352,0.662857174873352,5.0
El Soco,G3ESOCO,1,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\El Soco.ElmGenstat,Terminal Parque Solar El Soco,WXESOK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\Terminal Parque Solar El Soco.ElmTerm,Photovoltaic,11,4.769999980926514,1.0,0.0,0.0,1.0,constq,-1.0,1.0,4.769999980926514
PF Cumayasa 2,G3PFCUM2,1,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\PF Cumayasa 2.ElmGenstat,Terminal PF Cumayasa 2,WXCU2K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\Terminal PF Cumayasa 2.ElmTerm,Photovoltaic,5,6.0,1.0,0.0,0.0,1.0,constq,-1.0,1.0,6.0
PF Cumayasa 1,G3PFCUM1,1,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\PF Cumayasa 1.ElmGenstat,Terminal PF Cumayasa 1,WXCU1K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\Terminal PF Cumayasa 1.ElmTerm,Photovoltaic,9,5.559999942779541,1.0,0.0,0.0,1.0,constq,-0.6666666865348816,0.6666666865348816,5.559999942779541
Parque Fotovoltaico SAJOMA,G3PFSAJO,1,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SAJOMA.ElmSite\Parque Fotovoltaico SAJOMA.ElmGenstat,Terminal PF SAJOMA,WXPFSK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SAJOMA.ElmSite\Terminal PF SAJOMA.ElmTerm,Photovoltaic,9,7.599999904632568,1.0,0.0,0.0,1.0,constq,-0.662857174873352,0.662857174873352,7.599999904632568
Monte Cristi Solar Grupo 2,G4PFMSO2,1,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\Monte Cristi Solar Grupo 2.ElmGenstat,R3,,20.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZPFMSK.ElmSubstat\R3.ElmTerm,Photovoltaic,12,2.200000047683716,1.0,0.0,0.0,1.0,constq,-1.0,1.0,2.200000047683716
Monte Cristi Solar Grupo 1,G4PFMSO1,1,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\Monte Cristi Solar Grupo 1.ElmGenstat,L3,,20.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZPFMSK.ElmSubstat\L3.ElmTerm,Photovoltaic,11,2.200000047683716,1.0,0.0,0.0,1.0,constq,-1.0,1.0,2.200000047683716
Agua Clara,G3PEACLA,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Agua Clara.ElmSite\Agua Clara.ElmGenstat,Terminal Agua Clara,WACLAK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Agua Clara.ElmSite\Terminal Agua Clara.ElmTerm,Wind,25,2.0999999046325684,1.0,0.5483999848365784,0.0,1.0,constq,-1.0,1.0,2.2100000381469727
Guanillo,G3PEGUAN,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Guanillo.ElmSite\Guanillo.ElmGenstat,Terminal Guanillo,WGNLLK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Guanillo.ElmSite\Terminal Guanillo.ElmTerm,Wind,25,2.2100000381469727,0.949999988079071,0.5591999888420105,0.0,1.0,constq,-1.0,1.0,2.2100000381469727
Los Guzmancito,G3PELGUZ,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\Los Guzmancito.ElmGenstat,Terminal Los Guzmancito,WLGUZK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\Terminal Los Guzmancito.ElmTerm,Wind,17,3.0,1.0,0.8399999737739563,1.0,1.0,constq,-1.0,1.0,3.5
Los Guzmancito 2,G3PELGU2,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\Los Guzmancito 2.ElmGenstat,Terminal Los Guzmancito 2,WLGU2K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\Terminal Los Guzmancito 2.ElmTerm,Wind,13,3.5999999046325684,1.0,0.7930799722671509,0.0,1.0,constq,-0.514285683631897,0.514285683631897,4.0
Parque Fotovoltaico MATRISOL,G3PFMATR,1,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Matrisol.ElmSite\Parque Fotovoltaico MATRISOL.ElmGenstat,Terminal MATRISOL,WXMATK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Matrisol.ElmSite\Terminal MATRISOL.ElmTerm,Photovoltaic,11,4.550000190734863,1.0,1.000000013351432e-10,0.0,1.0,constq,-1.0,1.0,4.550000190734863
PS Esperanza,G3PSESPE,1,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Esperanza.ElmSite\PS Esperanza.ElmGenstat,Terminal 1 Parque Solar Esperanza,WXPS1K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Esperanza.ElmSite\Terminal 1 Parque Solar Esperanza.ElmTerm,Photovoltaic,18,4.389999866485596,0.9599999785423279,0.0,0.0,1.0,constq,-1.837129831314087,1.837129831314087,4.389999866485596
Solar Canoa,G3SCANOA,1,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Canoa Solar.ElmSite\Solar Canoa.ElmGenstat,Terminal Canoa Solar,WSCANK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Canoa Solar.ElmSite\Terminal Canoa Solar.ElmTerm,Photovoltaic,8,3.630000114440918,1.0,0.0,0.0,1.0,constq,-1.0,1.0,3.630000114440918
Los Cocos 2,G3LCOCO2,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\Los Cocos 2.ElmGenstat,R2,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\R2.ElmTerm,Wind,26,2.0,1.0,0.18692000210285187,3.7975775302179215e-11,1.0,constq,-1.0,1.0,2.0
Quilvio Cabrera,G3QCABRE,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\Quilvio Cabrera.ElmGenstat,L3,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\L3.ElmTerm,Wind,5,1.649999976158142,1.0,0.25999999046325684,5.007656442290731e-11,1.0,constq,-1.0,1.0,1.649999976158142
Juancho Los Cocos 1,G3JCOCO1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\Juancho Los Cocos 1.ElmGenstat,L4,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\L4.ElmTerm,Wind,26,1.7999999523162842,1.0,0.17114999890327454,7.080901143208251e-11,1.0,constq,-1.0,1.0,2.0
Larimar,G3PELARI,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\Larimar.ElmGenstat,L2,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\L2.ElmTerm,Wind,15,3.299999952316284,1.0,1.898669958114624,3.7975775302179215e-11,1.0,constq,-1.0,1.0,3.299999952316284
Larimar 2,G3PELAR2,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\Larimar 2.ElmGenstat,R3,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\R3.ElmTerm,Wind,14,3.450000047683716,1.0,1.6707099676132202,3.7975775302179215e-11,1.0,constq,-1.0,1.0,3.450000047683716
Parque Fotovoltaico Los Negros,G3PFLNEG,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Parque Fotovoltaico Los Negros.ElmGenstat,Terminal Monte Río 2,WMRI2K,13.800000190734863,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\Terminal Monte Río 2.ElmTerm,Photovoltaic,3,6.5,1.0,0.0,0.0,1.0,constq,-0.6342857480049133,0.6342857480049133,6.5
Bayasol,G3PFBAYA,1,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\Bayasol.ElmGenstat,Terminal Bayasol,WBAYAK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\Terminal Bayasol.ElmTerm,Photovoltaic,13,3.9600000381469727,1.0,0.0,0.0,1.0,constq,-1.0,1.0,3.9600000381469727
Girasol Grupo 1,G4PSGIR1,1,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\Girasol Grupo 1.ElmGenstat,L2,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAK.ElmSubstat\L2.ElmTerm,Photovoltaic,12,3.799999952316284,0.949999988079071,0.0,0.0,1.0,constq,-1.0,1.0,3.799999952316284
Girasol Grupo 2,G4PSGIR2,1,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\Girasol Grupo 2.ElmGenstat,R1,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAK.ElmSubstat\R1.ElmTerm,Photovoltaic,16,3.799999952316284,0.949999988079071,0.0,0.0,1.0,constq,-1.0,1.0,3.799999952316284
Santanasol,G3SANTAS,1,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\Santanasol.ElmGenstat,Terminal Santanasol,WSANTK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\Terminal Santanasol.ElmTerm,Photovoltaic,15,3.799999952316284,1.0,0.0,0.0,1.0,constq,-0.33000001311302185,0.33000001311302185,3.799999952316284
PF Calabaza 1,G3PFCALA,1,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\PF Calabaza 1.ElmGenstat,Terminal PF Calabaza 1,WXCA1K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\Terminal PF Calabaza 1.ElmTerm,Photovoltaic,17,3.492000102996826,0.8519999980926514,0.0,0.0,1.0,constq,-0.43580129742622375,0.43580129742622375,3.492000102996826
PE Matafongo 2,G3PEMAT2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\PE Matafongo 2.ElmGenstat,Terminal Matafongo,WMTFNK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\Terminal Matafongo.ElmTerm,Wind,3,5.199999809265137,1.0,1.5655499696731567,0.0,1.0,constq,-0.328000009059906,0.328000009059906,5.199999809265137
PE Matafongo,G3PEMATA,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\PE Matafongo.ElmGenstat,Terminal Matafongo,WMTFNK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\Terminal Matafongo.ElmTerm,Wind,17,2.0,1.0,0.6007900238037109,0.0,1.0,constq,-0.328000009059906,0.328000009059906,2.0999999046325684
Sistema Almacenamiento AES Andrés,G6AANDRE,0,,,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\Sistema Almacenamiento AES Andrés.ElmGenstat,Terminal BESS AES Andrés,WXBAAK,4.159999847412109,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\Terminal BESS AES Andrés.ElmTerm,Storage,1,5.5,1.0,1.000000013351432e-10,0.0,1.0,constq,-1.0,1.0,5.5
SA PE Los Mina,G6PEMINA,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\SA PE Los Mina.ElmGenstat,Terminal SA PE Los Mina,WXSALMK,4.159999847412109,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Terminal SA PE Los Mina.ElmTerm,Storage,1,5.5,1.0,1.000000013351432e-10,0.0,1.0,constq,-1.0,1.0,5.5
PF La Victoria,G3PFVICT,1,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\La Victoria.ElmSite\PF La Victoria.ElmGenstat,Terminal La Victoria,WLVICK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\La Victoria.ElmSite\Terminal La Victoria.ElmTerm,Photovoltaic,8,6.25,1.0,0.0,0.0,1.0,constq,-0.6342857480049133,0.6342857480049133,6.25
PF Washington Capital 2,G3PFWCA2,1,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\PF Washington Capital 2.ElmGenstat,Terminal Washington Capital Solar Park 2,WXWC2K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Terminal Washington Capital Solar Park 2.ElmTerm,Photovoltaic,8,6.25,1.0,0.0,0.0,1.0,constq,-0.6342857480049133,0.6342857480049133,6.25
PF Washington Capital 3,G3PFWCA3,1,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\PF Washington Capital 3.ElmGenstat,Terminal Washington Capital Solar Park 3,WXWC3K,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Terminal Washington Capital Solar Park 3.ElmTerm,Photovoltaic,8,6.25,1.0,0.0,0.0,1.0,constq,-0.6342857480049133,0.6342857480049133,6.25
Mirasol,G3PFMIRA,1,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Mirasol.ElmGenstat,Terminal Mirasol,WMIRAK,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Terminal Mirasol.ElmTerm,Photovoltaic,17,5.881999969482422,1.0,0.0,0.0,1.0,constq,-0.6899999976158142,0.6899999976158142,5.881999969482422
