loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Palamara – Generadora Palamara,ZGPALF_ZPALBF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Generadora Palamara.ElmLne,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,R2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R2.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZGPALF.ElmSubstat\1.ElmTerm,0.009999999776482582,1,1.3259999752044678,0.0005876237410120666,0.002793672727420926,0.004409913904964924,0.013975128531455994,0.06046171858906746,0.02336101420223713,-2.2204459996194763e-18
69 kV Bayona – Palamara_d,ZPALAF_ZPDIVF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,L4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L4.ElmTerm,Tap Productos Diversos,WXPDIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Productos Diversos.ElmTerm,3.450000047683716,1,0.6629999876022339,0.4020906984806061,1.4715962409973145,1.8078230619430542,5.225155830383301,13.547852516174316,7.067294120788574,-9.575673719740873e-17
69 kV Novoplast – Palamara,ZPALBF_ZNOVOF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast – Palamara.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,R5,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R5.ElmTerm,69 kV Novoplast,WNOVOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast.ElmTerm,5.275000095367432,1,0.6629999876022339,0.6147908568382263,2.250049352645874,2.7641353607177734,7.989187717437744,20.71446990966797,10.805789947509766,-1.4641066401942048e-16
69 kV INCA km 22 – Palamara_d,ZIPSIF_ZPALAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,L3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L3.ElmTerm,Terminal(4),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(4).ElmTerm,2.049999952316284,1,0.6629999876022339,0.23892344534397125,0.8744267225265503,1.0742137432098389,3.1048026084899902,8.050172805786133,4.199406623840332,-5.689892868855029e-17
69 kV Palamara – Bco Nacional Vivienda_a,ZPALAF_ZXALIF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Bco Nacional Vivienda_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,L2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L2.ElmTerm,Tap Acueducto La Isabela,WXALIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto La Isabela.ElmTerm,3.2200000286102295,1,0.6629999876022339,0.3752846419811249,1.3734898567199707,1.687301516532898,4.876811981201172,12.644661903381348,6.5961408615112305,-8.937295427641849e-17
69 kV Timbeque – Timbeque 2,ZTIM2F_ZTMBBF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Timbeque – Timbeque 2.ElmLne,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\4.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2F.ElmSubstat\1.ElmTerm,0.20000000298023224,1,1.1999999284744263,0.011752475053071976,0.05587345361709595,0.08819828182458878,0.2795025706291199,1.2092344760894775,0.4672203063964844,-4.440892164675075e-17
69 kV La Cuarenta – Timbeque 2_c,ZTI12F_ZXTTIF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV La Cuarenta – Timbeque 2_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Textiles Titán,WXTTIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Textiles Titán.ElmTerm,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2F.ElmSubstat\3.ElmTerm,1.100000023841858,1,0.6629999876022339,0.12820284068584442,0.4692046046257019,0.5764073729515076,1.6659917831420898,4.319604873657227,2.253340005874634,-3.0531133838936295e-17
69 kV Estrella del Mar 3 – Timbeque 2,ZEMB2F_ZTIM2F-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Estrella del Mar 3 – Timbeque 2.ElmLne,P.MADERA TVS-1/1C/69/2xF - ACCC GDANSK,R4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\ZEMA3F.ElmSubstat\R4.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2F.ElmSubstat\2.ElmTerm,0.18000000715255737,1,1.4199999570846558,0.010577227920293808,0.05028611049056053,0.07937845587730408,0.2515523433685303,1.0883110761642456,0.4204982817173004,-3.996803047469241e-17
69 kV Estrella del Mar 3 – Timbeque,ZEMA2F_ZTMBBF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Estrella del Mar 3 – Timbeque.ElmLne,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\3.ElmTerm,L4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\ZEMA3F.ElmSubstat\L4.ElmTerm,0.3499999940395355,1,1.3259999752044678,0.020566832274198532,0.09777854382991791,0.1543469876050949,0.48912951350212097,2.1161601543426514,0.8176354765892029,-7.771561040027198e-17
69 kV La Cuarenta – Timbeque 2_b,ZXINAF_ZXTTIF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV La Cuarenta – Timbeque 2_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Industrias Nacionales,WXINAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industrias Nacionales.ElmTerm,Tap Textiles Titán,WXTTIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Textiles Titán.ElmTerm,1.649999976158142,1,0.6629999876022339,0.19230423867702484,0.7038068771362305,0.864611029624939,2.4989874362945557,6.47940731048584,3.3800101280212402,-4.579669910404322e-17
69 kV Metropolitano – Listín Diario_a,ZMETBF_ZXCODF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Metropolitano – Listín Diario_a.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,R1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\WMETRF.ElmSubstat\R1.ElmTerm,Tap CODETEL,WXCODF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CODETEL.ElmTerm,0.019999999552965164,1,0.6629999876022339,0.0023333474528044462,0.008466270752251148,0.009977927431464195,0.030829181894659996,0.07969584316015244,0.03893548995256424,0.0
69 kV Herrera – Metropolitano_a,ZXHE2F_ZXMETF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Herrera – Metropolitano_a.ElmLne,P.MADERA TP-IG 55 P/69 - 477 ACSR,Tap 1 Herrera,WXHE1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,L1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\WMETRF.ElmSubstat\L1.ElmTerm,8.25,1,0.6589999794960022,0.9729251861572266,3.6179685592651367,4.301498889923096,12.480132102966309,31.954303741455078,16.73056983947754,6.29704621779581e-16
69 kV Boca Chica – Mata de Palma_h,ZMPALF_ZXMPAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_h.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Mata de Palma,WXMPAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Mata de Palma.ElmTerm,69 kV Mata de Palma,WMPALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Mata de Palma.ElmSite\69 kV Mata de Palma.ElmTerm,15.694999694824219,1,0.6629999876022339,1.829221248626709,6.694696426391602,8.224285125732422,23.770671844482422,61.63290786743164,32.151065826416016,-4.3562375081696633e-16
69 kV Derivación Productos Diversos,ZPDIVF_ZXPDIF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Productos Diversos.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Productos Diversos,WXPDIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Productos Diversos.ElmTerm,69 kV Productos Diversos,WPDIVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Productos Diversos.ElmTerm,0.009999999776482582,1,0.6629999876022339,0.0011654802365228534,0.004265496041625738,0.005240066908299923,0.01514537911862135,0.039269134402275085,0.020484909415245056,-2.7755574995243454e-19
69 kV Derivación Cabayona,ZCBYNF_ZXCBYF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cabayona.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 2 Cabayona,WXCBYF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Cabayona.ElmTerm,69 kV Caballona,WCBYNF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Caballona.ElmTerm,0.03799999877810478,1,0.6629999876022339,0.004431192297488451,0.016428720206022263,0.019762804731726646,0.05724838003516197,0.14718346297740936,0.07706201821565628,2.9004575327192133e-18
69 kV Derivación Ind Papel SIDO,ZIPSIF_ZXIPSF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Ind Papel SIDO.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Industria Papel SIDO,WXIPSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industria Papel SIDO.ElmTerm,69 kV Industria Papel SIDO,WIPSIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Industria Papel SIDO.ElmTerm,0.15600000321865082,1,0.6629999876022339,0.018181493505835533,0.06654174625873566,0.08174504339694977,0.23626792430877686,0.6125985383987427,0.3195646107196808,-4.329869885373617e-18
69 kV INCA km 22 – Palamara_c,ZIPSIF_ZXIDUF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Parque Industrial Duarte,WXIDUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Industrial Duarte.ElmTerm,Tap Industria Papel SIDO,WXIPSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industria Papel SIDO.ElmTerm,0.017000000923871994,1,0.6629999876022339,0.001981316599994898,0.007251344155520201,0.008908114396035671,0.0257471464574337,0.06675753742456436,0.034824348986148834,-4.718448111082905e-19
69 kV Derivación CORVI PVC,ZCPVCF_ZXCPVF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación CORVI PVC.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV CORVI PVC,WCPVCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CORVI PVC.ElmTerm,Tap CORVI PVC,WXCPVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CORVI PVC.ElmTerm,0.10199999809265137,1,0.3799999952316284,0.031337495893239975,0.04832812026143074,0.07249076664447784,0.15789668262004852,0.3617872893810272,0.19735167920589447,-5.66213731970918e-18
69 kV Cítricos Nacionales – INCA km 22_b,ZXCDAF_ZXVALF-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cítricos Nacionales – INCA km 22_b.ElmLne,P.MADERA/69 TH-1G- 4/0 AAAC,Tap Parque Caribbean Glass,WXPCGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Caribbean Glass.ElmTerm,Tap Cítricos Nacionales,WXCINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cítricos Nacionales.ElmTerm,16.799999237060547,1,0.3799999952316284,5.1680169105529785,8.516311645507812,13.040045738220215,21.537559509277344,55.84303283691406,38.773712158203125,1.8651745966669683e-15
69 kV Derivación Alambres Domicanos,ZALDOF_ZXADOF-L1,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Alambres Domicanos.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Alambres Dominicanos,WALDOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Alambres Dominicanos.ElmTerm,Tap Alambres Dominicano,WXADOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,0.014999999664723873,1,0.6629999876022339,0.0017491549951955676,0.006485021207481623,0.007801107130944729,0.02259804494678974,0.05809873342514038,0.03041921742260456,1.1449174362420498e-18
69 kV Bayona – CAASD Bayona_b,ZCBA1F_ZXCBAF-L1,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – CAASD Bayona_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap CAASD Bayona,WXCBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CAASD Bayona.ElmTerm,69 kV CAASD Bayona 1,WCBA1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CAASD Bayona 1.ElmTerm,0.0010000000474974513,1,0.6629999876022339,0.00011661033931886777,0.00043233478209003806,0.0005200738669373095,0.0015065365005284548,0.003873249050229788,0.002027947921305895,7.632783899173774e-20
69 kV Derivación Carrefour,ZCARRF_ZXCARF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Carrefour.ElmLne,P.MADERA TP-IG 55 P/69 - 477 ACSR,69 kV Carrefour(1),WCARRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Carrefour(1).ElmTerm,Tap Carrefour,WXCARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Carrefour.ElmTerm,0.004999999888241291,1,0.6589999794960022,0.0005896516377106309,0.002192708197981119,0.002606969093903899,0.0075637162663042545,0.019366243854165077,0.010139739140868187,3.8163916264694603e-19
69 kV Derivación Grupo Petroquímica,ZGPETF_ZXGPEF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Petroquímica.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Grupo Petroquímica,WGPETF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Petroquímica.ElmTerm,Tap Grupo Petroquímica,WXGPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Petroquímica.ElmTerm,0.0010000000474974513,1,0.6629999876022339,0.00011661033931886777,0.00043233478209003806,0.0005200738669373095,0.0015065365005284548,0.003873249050229788,0.002027947921305895,7.632783899173774e-20
69 kV Derivación CODETEL,ZCODEF_ZXCODF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación CODETEL.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,Tap CODETEL,WXCODF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CODETEL.ElmTerm,69 kV CODETEL,WCODEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CODETEL.ElmTerm,0.019999999552965164,1,0.6589999794960022,0.00235860887914896,0.008770836517214775,0.010431522503495216,0.03024252876639366,0.07749218493700027,0.041308436542749405,-2.7755574995243454e-19
69 kV Derivación Banco Popular,ZBPOPF_ZXBPOF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Banco Popular.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,69 kV Banco Popular,WBPOPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Banco Popular.ElmTerm,Tap Banco Popular,WXBPOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Banco Popular.ElmTerm,0.01600000075995922,1,0.3799999952316284,0.004916598554700613,0.007436542306095362,0.011032262817025185,0.025326872244477272,0.05822385475039482,0.02976655215024948,-2.220446154715841e-19
69 kV Derivación Centro Oper Herrera,ZCOHEF_ZXCOHF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Centro Oper Herrera.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV Centro Operaciones Herrera,WCOHEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Centro Operaciones Herrera.ElmTerm,Tap Centro Operación Herrera,WXCOHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,0.02500000037252903,1,0.3799999952316284,0.007680761627852917,0.011845131404697895,0.017771903425455093,0.038684748113155365,0.08870214223861694,0.0492231585085392,2.775557602921922e-18
69 kV Derivación Plásticos Flexibles,ZPFLEF_ZXPFLF-L1,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Plásticos Flexibles.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Plásticos Flexibles(1),WXPFLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,69 kV Plásticos Flexibles,WPFLEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Plásticos Flexibles.ElmTerm,0.05000000074505806,1,0.3799999952316284,0.015361523255705833,0.02369026280939579,0.03554380685091019,0.07736949622631073,0.1774042844772339,0.0984463170170784,5.551115205843844e-18
69 kV Derivación TORGINOL,ZTORGF_ZXTORF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación TORGINOL.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV TORGINOL,WTORGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV TORGINOL.ElmTerm,Tap TORGINOL,WXTORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,0.029999999329447746,1,0.3799999952316284,0.0092169139534235,0.01421415712684393,0.021326284855604172,0.04642169550061226,0.10644256323575974,0.05906778946518898,3.3306689994292145e-18
69 kV Derivación Acueducto Brujela_a,ZXCA2F_ZXACBF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto Brujela_a.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,Tap 2 Catalina,WXCA2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Catalina.ElmTerm,Tap Acueducto Brujuelas,WXACBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Brujuelas.ElmTerm,0.10000000149011612,1,0.3799999952316284,0.030728738754987717,0.04647838696837425,0.06895164400339127,0.1582929491996765,0.3638990819454193,0.1860409379005432,-1.387778801460961e-18
69 kV Derivación Catalina,ZCATAF_ZXACBF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Catalina.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,69 kV Catalina,WCATAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Catalina.ElmTerm,Tap Acueducto Brujuelas,WXACBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Brujuelas.ElmTerm,0.0010000000474974513,1,0.3799999952316284,0.0003072874096687883,0.0004647838941309601,0.000689516426064074,0.0015829295152798295,0.0036389909218996763,0.0018604095093905926,-1.3877788466974007e-20
69 kV Derivación La Caleta,ZLCALF_ZXLCAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación La Caleta.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV La Caleta,WLCALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCALF.ElmSubstat\69 kV La Caleta.ElmTerm,Tap 1 La Caleta,WXLCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,0.020999999716877937,1,0.6629999876022339,0.0024475085083395243,0.008957542479038239,0.011004140600562096,0.03180529549717903,0.08246518671512604,0.04301831126213074,-5.828670800699914e-19
69 kV Derivación Grupo Ramos Mella,ZGRMEF_ZXGRMF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Ramos Mella.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Grupo Ramos Mella,WXGRMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Ramos Mella.ElmTerm,69 kV Grupo Ramos Mella,WGRMEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Ramos Mella.ElmTerm,0.0010000000474974513,1,0.6629999876022339,0.00011654803529381752,0.00042654963908717036,0.0005240067257545888,0.0015145379584282637,0.003926913719624281,0.002048491034656763,-2.7755576933948015e-20
69 kV Derivación Guerra,ZGUERF_ZXGUEF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Guerra.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Guerra,WXGUEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Guerra.ElmTerm,69 kV Guerra,WGUERF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Guerra.ElmTerm,0.0010000000474974513,1,0.6629999876022339,0.00011654803529381752,0.00042654963908717036,0.0005240067257545888,0.0015145379584282637,0.003926913719624281,0.002048491034656763,-2.7755576933948015e-20
69 kV Derivación Base Aerea San Isidro,ZBASIF_ZXBASF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Base Aerea San Isidro.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,Tap Base Aérea San Isidro,WXBASF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Base Aérea San Isidro.ElmTerm,69 kV Base Aérea San Isidro,WBASIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Base Aérea San Isidro.ElmTerm,1.100000023841858,1,0.3799999952316284,0.3380161225795746,0.5112622976303101,0.7584680914878845,1.7412225008010864,4.002890110015869,2.04645037651062,-1.5265566919468147e-17
69 kV Derivación Tamarindo,ZTAMAF_ZXTMRF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Tamarindo.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Tamarindo,WTAMAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Tamarindo.ElmTerm,Tap Tamarindo,WXTMRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamarindo.ElmTerm,0.30000001192092896,1,0.6629999876022339,0.03496440872550011,0.12796489894390106,0.15720202028751373,0.4543614089488983,1.1780741214752197,0.6145473122596741,-8.326673015560919e-18
69 kV Derivación Gomas y Plásticos,ZGPLAF_ZXGPLF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Gomas y Plásticos.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV Gomas y Plásticos,WGPLAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Gomas y Plásticos.ElmTerm,Tap Gomas Y Plásticos,WXGPLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Gomas Y Plásticos.ElmTerm,0.019999999552965164,1,0.3799999952316284,0.006144606973975897,0.009476101957261562,0.01421387679874897,0.03096013329923153,0.07093868404626846,0.03869640454649925,-1.1102229998097382e-18
69 kV Derivación INCA La Isabela_b,ZIISAF_ZXIISF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación INCA La Isabela_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV INCA La Isabela,WIISAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA La Isabela.ElmTerm,Tap INCA La Isabela,WXIISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap INCA La Isabela.ElmTerm,0.25,1,0.3799999952316284,0.07680758833885193,0.11845127493143082,0.17767345905303955,0.3870016932487488,0.8867335915565491,0.4837051033973694,-1.3877787807814457e-17
69 kV Dajao – Monte Plata Solar_a,ZDJAOF_ZYAMAF-L1_b,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_a.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,1(3),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\1(3).ElmTerm,Tap Sierra Prieta,WXSPRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Sierra Prieta.ElmTerm,9.329999923706055,1,0.6629999876022339,1.0853381156921387,4.42745304107666,4.022540092468262,13.990084648132324,32.81919860839844,16.627187728881836,7.768785551287062e-16
69 kV Derivación Parque Ind Duarte,ZPIDUF-ZXIDUF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Ind Duarte.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Parque Industrial Duarte,WXIDUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Industrial Duarte.ElmTerm,69 kV Parque Industrial Duarte,WPIDUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Industrial Duarte.ElmTerm,0.007000000216066837,1,0.6629999876022339,0.0008158362470567226,0.0029858474154025316,0.003668047022074461,0.010601765476167202,0.02748839557170868,0.014339436776936054,-1.9428903530646184e-19
69 kV Arroyo Hondo – Kilómetro 10.5_b,ZKDMEF_ZXCARF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Kilómetro 10.5_b.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,L1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L1.ElmTerm,Tap Carrefour,WXCARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Carrefour.ElmTerm,0.6000000238418579,1,0.5999999642372131,0.07075826823711395,0.26312509179115295,0.312945693731308,0.907275915145874,2.324765682220459,1.2392531633377075,-8.326673015560919e-18
69 kV Arroyo Hondo – Kilómetro 10.5_a,ZAHOBF_ZXCARF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Kilómetro 10.5_a.ElmLne,P.MADERA TP-IG 55 P/69 - 477 ACSR,WAHONF(12),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(12).ElmTerm,Tap Carrefour,WXCARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Carrefour.ElmTerm,4.75,1,0.5999999642372131,0.5601690411567688,2.0830729007720947,2.476620674133301,7.185530662536621,18.397932052612305,9.632752418518066,3.625572064791527e-16
69 kV Hainamosa – Boca Chica(Tamarindo)d,ZBASIF_ZXZBVF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Base Aérea San Isidro,WXBASF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Base Aérea San Isidro.ElmTerm,Tap 69 kV Maranatha,WXMARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,1.7999999523162842,1,0.6629999876022339,0.20978644490242004,0.7677893042564392,0.9432120323181152,2.726168155670166,7.06844425201416,3.687283754348755,-4.9960034784643064e-17
69 kV Hainamosa – Boca Chica(Tamar(1),ZBASIF_ZXZBVF-L1_a,0,,,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamar(1).ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV Maranatha,WXMARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,Tap ZF Buena Vista,WXZBVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF Buena Vista.ElmTerm,1.1200001239776611,1,0.6629999876022339,0.13053379952907562,0.47773563861846924,0.586887538433075,1.6962826251983643,4.398143768310547,2.2943100929260254,-3.108624813057573e-17
69 kV Boca Chica – Mata de Palma_e,ZXGRMF_ZXZBVF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF Buena Vista,WXZBVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF Buena Vista.ElmTerm,Tap Grupo Ramos Mella,WXGRMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Ramos Mella.ElmTerm,0.8500000238418579,1,0.6629999876022339,0.09906582534313202,0.3625671863555908,0.4454056918621063,1.2873573303222656,3.337876796722412,1.7412173748016357,-2.3592239935029067e-17
69 kV Boca Chica – Mata de Palma_d,ZXGRMF_ZXKVNF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Grupo Ramos Mella,WXGRMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Ramos Mella.ElmTerm,Tap 1 Kilómetro 24,WXKVNF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Kilómetro 24.ElmTerm,0.8500000238418579,1,0.6629999876022339,0.09906582534313202,0.3625671863555908,0.4454056918621063,1.2873573303222656,3.337876796722412,1.7412173748016357,-2.3592239935029067e-17
69 kV Derivación ZF Multinodal Caucedo,ZXPCIF_ZZMCAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Multinodal Caucedo.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap 1 Parque Cibernético,WXPCIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Parque Cibernético.ElmTerm,69 kV ZF Multimodal Caucedo,WZMCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Multimodal Caucedo.ElmTerm,3.299999952316284,1,0.3799999952316284,1.0140483379364014,1.5337867736816406,2.275404214859009,5.223667144775391,12.008668899536133,6.139350891113281,-4.579669910404322e-17
69 kV Boca Chica – Acueducto Brujuela_a,ZCATAF_ZXCATF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Acueducto Brujuela_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 2 Catalina,WXCA2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Catalina.ElmTerm,Tap 1 Catalina,WXCATF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Catalina.ElmTerm,6.449999809265137,1,0.6629999876022339,0.751734733581543,2.7512450218200684,3.37984299659729,9.768769264221191,25.32859230041504,13.212766647338867,-1.7902345742685057e-16
69 kV Derivación Cartonera del Caribe_a,ZXLADF_ZXZAMF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cartonera del Caribe_a.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,Tap ZF Las Américas,WXZAMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap ZF Las Américas.ElmTerm,Tap LADON,WXLADF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap LADON.ElmTerm,0.10999999940395355,1,0.6629999876022339,0.012833410874009132,0.0465644896030426,0.0548786036670208,0.169560506939888,0.4383271336555481,0.21414519846439362,0.0
69 kV Derivación Cartonera del Caribe_b,ZCCARF_ZXLADF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cartonera del Caribe_b.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,69 kV Cartones del Caribe,WCCARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cartones del Caribe.ElmTerm,Tap LADON,WXLADF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap LADON.ElmTerm,0.4000000059604645,1,0.6629999876022339,0.0466669499874115,0.16932541131973267,0.1995585560798645,0.6165836453437805,1.593916893005371,0.7787098288536072,0.0
69 kV Bayona – Palamara_a,ZBAYOF_ZXHNUF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZBAYOF.ElmSubstat\1.ElmTerm,Tap Hato Nuevo,WXHNUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Hato Nuevo.ElmTerm,1.5800000429153442,1,0.6629999876022339,0.18414588272571564,0.6739484071731567,0.8279305696487427,2.392970085144043,6.20452356338501,3.2366158962249756,-4.3853810663833765e-17
69 kV Bayona – Palamara_b,ZXCABF_ZXHNUF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Hato Nuevo,WXHNUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Hato Nuevo.ElmTerm,Tap 1 Cabayona,WXCABF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Cabayona.ElmTerm,1.149999976158142,1,0.6629999876022339,0.13403022289276123,0.4905320703983307,0.6026076674461365,1.7417185306549072,4.515950679779053,2.355764627456665,-3.191891129622876e-17
69 kV Arroyo Hondo – Capotillo_c,ZXPETF_ZXRIEF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Capotillo_c.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Petroquímica,WXPETF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Petroquímica.ElmTerm,Tap Smurfit Kappa,WXSKAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Smurfit Kappa.ElmTerm,0.8755000233650208,1,0.6629999876022339,0.10209234803915024,0.3785090744495392,0.455324649810791,1.3189725875854492,3.3910295963287354,1.7754684686660767,6.682501662984782e-17
69 kV Arroyo Hondo – Capotillo_d,ZCAPOF_ZXSKAF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Capotillo_d.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Smurfit Kappa,WXSKAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Smurfit Kappa.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\1.ElmTerm,0.8755000233650208,1,0.6629999876022339,0.10209234803915024,0.3785090744495392,0.455324649810791,1.3189725875854492,3.3910295963287354,1.7754684686660767,6.682501662984782e-17
69 kV Novoplast – Plastifar_b,ZPLASF_ZXNOVF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast – Plastifar_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Novoplast,WXNOVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Novoplast.ElmTerm,69 kV Plastifar,WPLASF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Plastifar.ElmTerm,0.24899999797344208,1,0.3799999952316284,0.07650035619735718,0.11797747015953064,0.17696276307106018,0.3854536712169647,0.8831866383552551,0.48177027702331543,-1.3822276544086636e-17
69 kV Derivación Plastifar,ZXNOVF_ZXPLAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Plastifar.ElmLne,P.MADERA TP-IG 55 P/69 - 477 ACSR,Tap Novoplast,WXNOVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Novoplast.ElmTerm,Tap Plásticos Flexibles,WXPLAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles.ElmTerm,1.600000023841858,1,0.6589999794960022,0.18868853151798248,0.7016666531562805,0.8342301249504089,2.420389413833618,6.197198390960693,3.2447166442871094,1.2212453535574518e-16
69 kV La Cuarenta – Timbeque 2_a,ZLCUAF_ZXLISF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV La Cuarenta – Timbeque 2_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Industrias Nacionales,WXINAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industrias Nacionales.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\1.ElmTerm,2.75,1,0.6629999876022339,0.32050707936286926,1.1730114221572876,1.4410183429718018,4.164979457855225,10.799012184143066,5.633350372314453,-7.632783294297951e-17
69 kV Timbeque – Villa Duarte_a,ZTMBBF_ZXMOLF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Timbeque – Villa Duarte_a.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\2.ElmTerm,Tap Molinos Ozama,WXMOLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Molinos Ozama.ElmTerm,0.8500000238418579,1,0.6629999876022339,0.09916727244853973,0.3598165214061737,0.42406195402145386,1.3102402687072754,3.387073278427124,1.6547584533691406,0.0
69 kV Derivación G. Ramos Charles,ZXGRCF_ZXINVF-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación G. Ramos Charles.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Invivienda,WXINVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,69 kV Grupo Ramos Charles,WGRCHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Ramos Charles.ElmTerm,2.0,1,0.3799999952316284,0.6144607067108154,0.9476101994514465,1.4213876724243164,3.0960135459899902,7.093868732452393,3.869640827178955,-1.1102230246251565e-16
69 kV Derivación ZF San Isidro,ZXZFHF_ZZSISF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF San Isidro.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV ZF San Isidro,WZSISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF San Isidro.ElmTerm,Tap Invivienda,WXINVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,5.539999961853027,1,0.3799999952316284,1.7020560503005981,2.624880313873291,3.937243938446045,8.575957298278809,19.650014877319336,10.718904495239258,-3.07531775703586e-16
69 kV Derivación Parque Caribbean Glass,ZPCGLF_ZXPCGF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Caribbean Glass.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Parque Caribbean Glass,WXPCGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Caribbean Glass.ElmTerm,69 kV Parque Caribbean Glass,WPCGLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Caribbean Glass.ElmTerm,0.04500000178813934,1,0.6629999876022339,0.005244661588221788,0.01919473335146904,0.02358030155301094,0.06815420836210251,0.17671112716197968,0.09218209981918335,-1.2490009523341379e-18
