loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Arroyo Hondo – Palamara_c,ZAHONF_ZXPLAF-L1_a,1,,,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Palamara_c.ElmLne,,Terminal(2),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(2).ElmTerm,WAHONF(14),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(14).ElmTerm,5.590000152587891,1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
69 kV INCA km 22 – Palamara_e,ZIPSIF_ZPALAF-L1_a,0,,,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Terminal(4),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(4).ElmTerm,Tap Industria Papel SIDO,WXIPSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industria Papel SIDO.ElmTerm,3.799999952316284,1,0.6629999876022339,0.4428825080394745,1.620888590812683,1.9912253618240356,5.755244255065918,14.922271728515625,7.784265518188477,-1.0547118601590089e-16
69 kV Arroyo Hondo – La Cuarenta,ZAHOBF_ZLCUAF-L1,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – La Cuarenta.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\2.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\2.ElmTerm,3.9000000953674316,1,0.6629999876022339,0.4545373320579529,1.6635435819625854,2.043626070022583,5.906698226928711,15.314963340759277,7.989114761352539,-1.0824674754793072e-16
69 kV Los Mina – Villa Duarte,ZLMINF_ZVDUAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Villa Duarte.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\1.ElmTerm,F2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F2.ElmTerm,2.5,1,0.6629999876022339,0.29152584075927734,1.0808368921279907,1.3001846075057983,3.766340970993042,9.683122634887695,5.069869518280029,1.9081958235744878e-16
Derivación Terminal 69 kV Dajao,ZXDJAF_ZXTDAF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Terminal Dajao,WXTTDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,Terminal 69 kV Dajao,WXTDAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Terminal 69 kV Dajao.ElmTerm,0.04500000178813934,1,0.6629999876022339,0.005247465334832668,0.019455064088106155,0.02340332232415676,0.06779413670301437,0.17429621517658234,0.09125766158103943,3.4347525155213025e-18
69 kV Palamara – Madre Vieja_g,ZXARDF_ZXMV2F-L1,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_g.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Argos Dominicana,WXARDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap INAPA San Rafael,WXTISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,2.890000104904175,1,0.6629999876022339,0.33682382106781006,1.2327284812927246,1.5143793821334839,4.377014636993408,11.348780632019043,5.920139312744141,-8.021361644084332e-17
69 kV Palamara – Madre Vieja_h,ZXADOF_ZXMV2F-L1_a,0,SUR CERCANO,SUR,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_h.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap INAPA San Rafael,WXTISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,Tap 2 Madre Vieja,WXMV2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,1.9700000286102295,1,0.6629999876022339,0.22959962487220764,0.8403027653694153,1.0322932004928589,2.983639717102051,7.736020088195801,4.035527229309082,-5.467848475688235e-17
69 kV Derivación Parque Industrial DISDO,WDISDF_WXDISF-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Industrial DISDO.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 1 DISDO,WXDISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,69 kV DISDO,WDISDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV DISDO.ElmTerm,1.600000023841858,1,0.6629999876022339,0.18657653033733368,0.6917356252670288,0.8321181535720825,2.4104583263397217,6.197198390960693,3.2447166442871094,1.2212453535574518e-16
69 kV Derivación Maranatha,,0,,,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Maranatha.ElmLne,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,Tap 69 kV Maranatha,WXMARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,69 kV Maranatha,WMARAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Maranatha.ElmSite\69 kV Maranatha.ElmTerm,5.385000228881836,1,0.6629999876022339,0.6275113224983215,2.277768850326538,2.6447255611419678,8.341907501220703,21.446365356445312,10.16579818725586,2.989275620858176e-16
Derivación 69 kV CCN,ZPLCCN_WXPLCF_F_L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación 69 kV CCN.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Parque Logístico CCN,WPLCCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Logístico CCN.ElmTerm,Terminal(4),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(4).ElmTerm,4.0,1,0.6629999876022339,0.4661921262741089,1.7061985731124878,2.096026659011841,6.058151721954346,15.70765495300293,8.193964004516602,-1.1102230246251565e-16
345 kV Bonao 3 – El Naranjo L1,ZJSAUD_ZXNA2D-L2,0,CIBAO NORTE,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L1.ElmLne,,D6,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D6.ElmTerm,L2,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L2.ElmTerm,75.16999816894531,1,1.9889999628067017,8.872048377990723,40.498016357421875,31.7536563873291,98.45075988769531,232.3426055908203,152.78387451171875,0.0
345 kV Bonao 3 – El Naranjo L2,ZNARAD_ZXNA1D-L1,0,CIBAO NORTE,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L2.ElmLne,,D7,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D7.ElmTerm,L1,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L1.ElmTerm,75.16999816894531,1,1.9889999628067017,8.872048377990723,40.498016357421875,31.7536563873291,98.45075988769531,232.3426055908203,152.78387451171875,2.0863865682048486e-15
345 kV Bonao 3 – Julio Sauri_a,ZXPB1D_ZXNA2D-L1_a,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_a.ElmLne,,Tap 3 Julio Sauri,WXJS3D,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,R1,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R1.ElmTerm,43.97999954223633,1,1.9889999628067017,5.190803527832031,23.6943302154541,18.57823371887207,57.6009635925293,135.9375762939453,89.38985443115234,0.0
345 kV Bonao 3 – Julio Sauri_b,ZXJS1D_ZXJS3D-L1,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_b.ElmLne,,Tap 3 Julio Sauri,WXJS3D,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,D6,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D6.ElmTerm,11.760000228881836,1,1.9889999628067017,1.3879910707473755,6.335728168487549,4.967713356018066,15.402167320251465,36.34893035888672,23.902334213256836,0.0
230 kV Bonao 3 – PVDC_a,ZPBLAD_ZXPV1D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_a.ElmLne,,Tap 1 PVDC,WXPV1D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,Tap 230 kV Bonao 3 D01,WXBO1D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D01.ElmTerm,27.049999237060547,1,1.2000000476837158,1.5350353717803955,12.908092498779297,10.649782180786133,35.16445541381836,94.76304626464844,57.901756286621094,-2.252364791801697e-15
230 kV Bonao 3 – Quisqueya 2_a,ZPBLAD_ZXPV3D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_a.ElmLne,,Tap 3 PVDC,WXPV3D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,Tap 230 kV Bonao 3 D02,WXBO2D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D02.ElmTerm,27.049999237060547,1,1.2000000476837158,1.5350353717803955,12.908092498779297,10.649782180786133,35.16445541381836,94.76304626464844,57.901756286621094,1.1261823959008484e-15
230 kV Bonao 3 – Quisqueya 2_b,ZQU21D_ZXPV3D-L1,0,ESTE CERCANO,ESTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_b.ElmLne,,7,,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm,Tap 3 PVDC,WXPV3D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,110.73999786376953,1,1.2000000476837158,6.284281253814697,52.84444046020508,43.599143981933594,143.95977783203125,387.950439453125,237.04400634765625,-9.220957364905556e-15
230 kV PVDC – Quisqueya 1_b,ZQU11D_ZXPV2D-L1,0,ESTE CERCANO,ESTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_b.ElmLne,,4,,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm,Tap 2 PVDC,WXPV2D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,110.73999786376953,1,1.2000000476837158,6.284281253814697,52.84444046020508,43.599143981933594,143.95977783203125,387.950439453125,237.04400634765625,4.610478682452778e-15
230 kV PVDC – Quisqueya 1_a,ZPVDBD_ZXPV2D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_a.ElmLne,,R1,,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\R1.ElmTerm,Tap 2 PVDC,WXPV2D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,3.809999942779541,1,1.2000000476837158,0.21621015667915344,1.8181084394454956,1.5000247955322266,4.95292329788208,13.347400665283203,8.155478477478027,1.5862311887848398e-16
230 kV Bonao 3 – PVDC_b,ZPVDCD_ZXPV1D-L1,0,CIBAO SUR,NORTE,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_b.ElmLne,,Tap 1 PVDC,WXPV1D,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,L1,,230.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm,3.809999942779541,1,1.2000000476837158,0.21621015667915344,1.8181084394454956,1.5000247955322266,4.95292329788208,13.347400665283203,8.155478477478027,-3.1724623775696795e-16
345 kV Bonao 3 – Guerra_a,ZXNA1D_ZXPB1E-L1_c,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_a.ElmLne,,Tap 4 Julio Sauri,WXJS4D,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,R2,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R2.ElmTerm,43.97999954223633,1,1.9889999628067017,5.190803527832031,23.6943302154541,18.57823371887207,57.6009635925293,135.9375762939453,89.38985443115234,1.2206902028698654e-15
345 kV Guerra – Julio Sauri_b,ZXJS2D_ZXJS4E-L1,0,SANTO DOMINGO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_b.ElmLne,,Tap 1 Guerra,WXGUED,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,D8,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D8.ElmTerm,11.760000228881836,1,1.9889999628067017,1.3879910707473755,6.335728168487549,4.967713356018066,15.402167320251465,36.34893035888672,23.902334213256836,3.2640557559254313e-16
345 kV Julio Sauri – Punta Catalina L1,ZPCA1D_ZJSA1D-L1,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L1.ElmLne,,3,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\3.ElmTerm,D1,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D1.ElmTerm,44.93000030517578,1,2.7239999771118164,1.2327253818511963,15.131564140319824,15.987042427062988,48.66032409667969,222.52000427246094,126.00247955322266,1.1223521976166592e-14
345 kV Bonao 3 – Guerra_b,ZBON3D_ZGUERD-L1,0,SUR CERCANO,SUR,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_b.ElmLne,,Tap 4 Julio Sauri,WXJS4D,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,5,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\5.ElmTerm,42.0,1,1.9889999628067017,4.95711088180542,22.627599716186523,17.741832733154297,55.00774002075195,129.81761169433594,85.365478515625,1.1657341758564144e-15
345 kV Guerra – Julio Sauri_a,ZGUERD_ZJSAUD-L1,0,SANTO DOMINGO,CENTRAL,Expansión 345 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_a.ElmLne,,Tap 1 Guerra,WXGUED,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,1,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\1.ElmTerm,42.0,1,1.9889999628067017,4.95711088180542,22.627599716186523,17.741832733154297,55.00774002075195,129.81761169433594,85.365478515625,0.0
138 kV SPM – SPM 2_b,ZSPM2E_ZXLO3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_b.ElmLne,,Tap 3 Los Orígenes,WXLO3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,L7,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L7.ElmTerm,4.809999942779541,1,0.5680000185966492,0.5595365762710571,2.2825348377227783,2.0737853050231934,7.212465763092041,16.943222045898438,9.882915496826172,7.342737507938805e-16
138 kV Los Orígenes – SPM 2_b,ZSPM2E_ZXLO2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_b.ElmLne,,Tap 2 Los Orígenes,WXLO2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,L6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L6.ElmTerm,4.809999942779541,1,0.5680000185966492,0.5595365762710571,2.2825348377227783,2.0737853050231934,7.212465763092041,16.943222045898438,9.882915496826172,-6.675215856149415e-17
138 kV Higüey – La Romana,ZHIGUE_ZLROME-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Higüey – La Romana.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\1.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm,32.0,1,0.6629999876022339,3.7114405632019043,15.92041015625,13.538176536560059,46.762428283691406,106.54002380371094,58.54232406616211,-1.3322676295501878e-15
138 kV La Romana – SPM_b,ZLROME_ZSPMBE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Romana – SPM_b.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm,Tap 3 Cumayasa,WXCU3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,31.209999084472656,1,0.6629999876022339,3.630589723587036,14.810376167297363,13.455891609191895,46.79855728149414,109.93720245361328,64.12593841552734,-4.33125744776395e-16
138 kV Cumayasa – SPM_b,ZCUMAY_ZSPMBE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_b.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm,Tap 1 Cumayasa,WXCU1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,31.209999084472656,1,0.6629999876022339,3.630589723587036,14.810376167297363,13.455891609191895,46.79855728149414,109.93720245361328,64.12593841552734,4.764383298419463e-15
138 kV CEMEX – SPM 2,ZCEMEE_ZSPM2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CEMEX – SPM 2.ElmLne,T.ACERO S1(2)/1C/138/2xF/559 AAAC,WCEMEE(2),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm,L5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L5.ElmTerm,1.6979999542236328,1,1.3259999752044678,0.09920186549425125,0.561347246170044,0.6337536573410034,2.301684617996216,8.536069869995117,3.5676028728485107,9.425793224957695e-17
138 kV Juan Dolio – SPM 2_a,ZJDOLE_ZXJD3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_a.ElmLne,,Tap 3 Juan Dolio,WXJD3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm,5.288000106811523,1,1.3259999752044678,0.3080923557281494,1.7486884593963623,1.8904056549072266,7.239927768707275,26.601259231567383,13.289602279663086,-1.4677148682006101e-15
138 kV Juan Dolio – SPM 2_b,ZSPM2E_ZXJD3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_b.ElmLne,,Tap 3 Juan Dolio,WXJD3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,R2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R2.ElmTerm,7.199999809265137,1,1.3259999752044678,0.41949033737182617,2.380967617034912,2.5739259719848633,9.85769271850586,36.21956253051758,18.09476661682129,0.0
138 kV CIP La Luisa – SPM 2_b,ZSPM2E_ZXCL3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_b.ElmLne,,R7,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R7.ElmTerm,Tap 3 CIP La Luisa,WXCL3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,30.364999771118164,1,1.3259999752044678,1.7691422700881958,10.041399955749512,10.855175018310547,41.573448181152344,152.7509765625,76.31217193603516,-8.42798036627913e-15
138 kV El Seibo – Higüey,ZESEIE_ZHIGUE-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Higüey.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm,40.029998779296875,1,0.6629999876022339,4.64277982711792,19.915437698364258,16.93541145324707,58.49687194824219,133.27490234375,73.2327880859375,-1.6665834870184613e-15
138 kV SPM – SPM 2_a,ZXLO3E_ZSPMBE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_a.ElmLne,,Tap 3 Los Orígenes,WXLO3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm,0.5699999928474426,1,0.6629999876022339,0.06630682945251465,0.2704874873161316,0.24575002491474152,0.8546996712684631,2.007824659347534,1.1711562871932983,8.701372929029885e-17
138 kV Los Orígenes – SPM 2_a,ZLORIE_ZXLO2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_a.ElmLne,,Tap 2 Los Orígenes,WXLO2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\1.ElmTerm,0.3400000035762787,1,0.6629999876022339,0.039551444351673126,0.16134342551231384,0.14658772945404053,0.5098208785057068,1.1976498365402222,0.6985844373703003,-4.718447904287752e-18
138 kV Los Orígenes – SPM_b,ZSPMAE_ZXLO1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_b.ElmLne,,Tap 1 Los Orígenes,WXLO1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm,0.5699999928474426,1,0.6629999876022339,0.06630682945251465,0.2704874873161316,0.24575002491474152,0.8546996712684631,2.007824659347534,1.1711562871932983,-7.910338951192567e-18
138 kV Los Orígenes – SPM_a,ZLORIE_ZXLO1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_a.ElmLne,,Tap 1 Los Orígenes,WXLO1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm,0.3400000035762787,1,0.6629999876022339,0.039551444351673126,0.16134342551231384,0.14658772945404053,0.5098208785057068,1.1976498365402222,0.6985844373703003,5.1902926533574966e-17
138 kV CIP La Luisa – SPM 2_a,ZCLUIE_ZXCL3E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_a.ElmLne,,Tap 3 CIP La Luisa,WXCL3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,E2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm,1.5579999685287476,1,1.3259999752044678,0.09079226106405258,0.5152032971382141,0.5579070448875427,2.13228702545166,7.84214973449707,3.973799705505371,-2.1621593298695805e-16
138kV SP Bio-Energy – Sultana del Este_b,ZSESTE_ZXSP2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – Sultana del Este_b.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Sultana del Este.ElmSite\ZSESTE.ElmSubstat\5.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,2.869999885559082,1,1.3259999752044678,0.16668246686458588,1.0147359371185303,1.0480177402496338,3.780879259109497,13.325313568115234,6.214504241943359,3.9829249420240715e-16
138 kV San Pedro Bio-Energy – SPM 2_b,ZSPM2E_ZXSP1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_b.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,Tap 1 San Pedro Bio-Energy,WXSP1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R1.ElmTerm,3.9000000953674316,1,1.3259999752044678,0.22650231420993805,1.3789095878601074,1.4241358041763306,5.137780666351318,18.10757064819336,8.44479751586914,5.412337245047638e-16
138kV SP Bio-Energy – Sultana del Este_a,ZSPBEE_ZXSP2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – Sultana del Este_a.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,0.38999998569488525,1,1.3259999752044678,0.02271176129579544,0.13350848853588104,0.13384301960468292,0.5306388139724731,1.8893394470214844,0.9381067156791687,-2.1649348186097164e-17
138 kV San Pedro Bio-Energy – SPM 2_a,ZSPBEE_ZXSP1E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_a.ElmLne,,Tap 1 San Pedro Bio-Energy,WXSP1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm,0.38999998569488525,1,1.3259999752044678,0.02271176129579544,0.13350848853588104,0.13384301960468292,0.5306388139724731,1.8893394470214844,0.9381067156791687,-8.659739274438866e-17
138 kV Cumayasa – La Romana_b,ZCUMAY_ZLROME-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_b.ElmLne,,Tap 2 Cumayasa,WXCU2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\4.ElmTerm,8.819999694824219,1,0.6629999876022339,1.0260108709335327,4.18543815612793,3.8026580810546875,13.225353240966797,31.068445205688477,18.122102737426758,1.3464229265273465e-15
138 kV La Romana – SPM_a,ZLROME_ZSPMBE-L1_a,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Romana – SPM_a.ElmLne,,Tap 3 Cumayasa,WXCU3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\5.ElmTerm,8.819999694824219,1,0.6629999876022339,1.0260108709335327,4.18543815612793,3.8026580810546875,13.225353240966797,31.068445205688477,18.122102737426758,-1.2240208422975877e-16
138 kV El Soco – SPM 2_b,ZHMA2E_ZSPM2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_b.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 1 El Soco,WXPSEE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,L4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L4.ElmTerm,6.784999847412109,1,0.6629999876022339,0.7869413495063782,3.375624418258667,2.870516300201416,9.915095329284668,22.589815139770508,12.412802696228027,-2.8248236447531616e-16
138 kV El Seibo – Hato Mayor 2,ZESEIE_ZHMA2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Hato Mayor 2.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\3.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\3.ElmTerm,28.8799991607666,1,0.6629999876022339,3.3495748043060303,14.368169784545898,12.2182035446167,42.20309066772461,96.1523666381836,52.83444595336914,-1.202371527198715e-15
138 kV El Soco – Hato Mayor 2_a,ZPSESE_ZXES2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_a.ElmLne,,Tap 2 PS El Soco,WXES2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\1.ElmTerm,0.9229999780654907,1,0.6629999876022339,0.1073705330491066,0.4379999041557312,0.39794257283210754,1.3840136528015137,3.2512669563293457,1.8964512348175049,1.4090117791867428e-16
138 kV El Soco – SPM 2_a,ZPSESE_ZXPSEE-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_a.ElmLne,,Tap 1 El Soco,WXPSEE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\3.ElmTerm,0.9229999780654907,1,0.6629999876022339,0.1073705330491066,0.4379999041557312,0.39794257283210754,1.3840136528015137,3.2512669563293457,1.8964512348175049,-1.2809197842210278e-17
138 kV El Soco – Hato Mayor 2_b,ZHMA2E_ZXES2E-L1,0,ESTE CERCANO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_b.ElmLne,T.ACERO S1/1C/138/1xF - 559.5 AAAC,Tap 2 PS El Soco,WXES2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\5.ElmTerm,29.204999923706055,1,0.6629999876022339,3.3872692584991455,14.529861450195312,12.355701446533203,42.67802047729492,97.23442077636719,53.429019927978516,-1.2159023491355105e-15
138 kV Cumayasa – SPM_a,ZCUMAY_ZXCU1E-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_a.ElmLne,,Tap 1 Cumayasa,WXCU1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\L2.ElmTerm,0.30000001192092896,1,0.6629999876022339,0.03489833325147629,0.1423618495464325,0.12934212386608124,0.4498419761657715,1.056749939918518,0.6163980960845947,-4.1633365077804595e-18
138 kV Cumayasa – La Romana_a,ZCUMAY_ZXCU2E-L1,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_a.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\R1.ElmTerm,Tap 2 Cumayasa,WXCU2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,0.30000001192092896,1,0.6629999876022339,0.03489833325147629,0.1423618495464325,0.12934212386608124,0.4498419761657715,1.056749939918518,0.6163980960845947,4.579670241276567e-17
138 kV Bonao 2 – Palamara L2,ZBON2E_ZPALAE-L2,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Palamara L2.ElmLne,,E5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E5.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm,58.0,1,0.5680000185966492,7.575953483581543,28.01995849609375,24.965335845947266,88.219482421875,200.43798828125,116.69686889648438,-3.219646771412954e-15
138 kV Bonao 2 – Palamara L1,ZBON2E_ZPALAE-L1,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Palamara L1.ElmLne,,E4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E4.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm,58.0,1,0.5680000185966492,7.575953483581543,28.01995849609375,24.965335845947266,88.219482421875,200.43798828125,116.69686889648438,5.6343818499726694e-15
138 kV Guayubín – Monte Cristi_a,ZGUAYE_ZMONTE-L1,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guayubín – Monte Cristi_a.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZGUAYE.ElmSubstat\1.ElmTerm,Tap 2 Guayubín,WXGY2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guayubín.ElmTerm,0.061000000685453415,1,0.6629999876022339,0.0070959944278001785,0.028946908190846443,0.02629956416785717,0.09146786481142044,0.21487246453762054,0.12533427774906158,9.31199567198306e-18
69 kV Canabacoa – ZF Santiago_b,ZCANAE_ZXNIBE-L1,1,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\69 kV Canabacoa – ZF Santiago_b.ElmLne,,Tap 1 69 kV Nibaje,WXNIBE,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 69 kV Nibaje.ElmTerm,Tap 69 kV provisional Canabaoca,WXPCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 69 kV provisional Canabaoca.ElmTerm,8.0,1,0.5680000185966492,1.0449590682983398,3.8648219108581543,3.4434945583343506,12.168204307556152,27.64661979675293,16.096118927001953,-4.440892098500626e-16
138 kV Navarrete 2 – Valverde Mao_a,ZNAV2E_ZXCE2E-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Navarrete 2 – Valverde Mao_a.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R1.ElmTerm,Tap 2 Cruce Esperanza,WXCE2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Esperanza.ElmTerm,26.0,1,0.6629999876022339,3.024522066116333,12.33802604675293,11.209650039672852,38.98630142211914,91.5849838256836,53.421165466308594,-3.608224830031759e-16
138 kV La Gallera – ZF Santiago,ZLGALE_ZZSANE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV La Gallera – ZF Santiago.ElmLne,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,L1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L1.ElmTerm,E3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E3.ElmTerm,5.699999809265137,1,0.6629999876022339,0.661220133304596,2.705991268157959,2.241396427154541,8.727571487426758,20.02388572692871,10.29223346710205,3.1641355143025777e-16
138 kV Canabacoa – Nibaje_a,ZCANAE_ZNIBAE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Nibaje_a.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R2.ElmTerm,Tap 3 Nibaje,WXNI3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Nibaje.ElmTerm,8.0,1,0.5680000185966492,1.0449590682983398,3.8648219108581543,3.4434945583343506,12.168204307556152,27.64661979675293,16.096118927001953,7.771561172376096e-16
138 kV Canabacoa – La Gallera,ZCANAE_ZLGALE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – La Gallera.ElmLne,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R1.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R3.ElmTerm,9.800000190734863,1,0.6629999876022339,1.1368346214294434,4.652406215667725,3.8536291122436523,15.00529956817627,34.427032470703125,17.69542121887207,5.440092926542385e-16
138 kV Bonao 2 – Canabacoa L1,ZBON2E_ZCANAE-L1,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Canabacoa L1.ElmLne,,E3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E3.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R1.ElmTerm,67.0,1,0.5680000185966492,8.751532554626465,32.36788558959961,28.83926773071289,101.9087142944336,231.54043579101562,134.8050079345703,-3.7192471324942744e-15
138 kV Bonao 2 – Canabacoa L2,ZBON2E_ZCANAE-L2,0,CIBAO SUR,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Canabacoa L2.ElmLne,,E6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E6.ElmTerm,L7,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L7.ElmTerm,67.0,1,0.5680000185966492,8.751532554626465,32.36788558959961,28.83926773071289,101.9087142944336,231.54043579101562,134.8050079345703,6.50868248186498e-15
138 kV Canabacoa – Tavera L1,ZCANAE_ZTAVEE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Tavera L1.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\1.ElmTerm,L5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L5.ElmTerm,15.899999618530273,1,0.9610000252723694,0.9968909621238708,7.252669811248779,5.754602909088135,23.763771057128906,58.95380401611328,33.14706802368164,-1.1032841307212493e-15
138 kV Canabacoa – Tavera L2,ZCANAE_ZTAVBE-L1,0,CIBAO NORTE,NORTE,NORTE 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Tavera L2.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\2.ElmTerm,L6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L6.ElmTerm,15.899999618530273,1,0.9610000252723694,0.9968909621238708,7.252669811248779,5.754602909088135,23.763771057128906,58.95380401611328,33.14706802368164,-1.9859113082433067e-15
