loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Cruce de Ocoa – km 15 de Azua_c,ZXAZUF_ZXPLIF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_c.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,Tap Productos Linda,WXPLIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,Tap Azua,WXAZUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Azua.ElmTerm,3.2100000381469727,1,0.5320000052452087,0.42192262411117554,1.5213056802749634,1.9260424375534058,4.009294509887695,11.373846054077148,7.73975133895874,-2.6728619635488e-16
69 kV Derivación Baní Matadero,ZBMATF_ZXBMAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní Matadero.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Baní Matadero,WXBMAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,69 kV Baní Matadero,WBMATF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBMATF.ElmSubstat\69 kV Baní Matadero.ElmTerm,0.7599999904632568,1,0.3799999952316284,0.2334950566291809,0.3600918650627136,0.5401273369789124,1.1764850616455078,2.6956698894500732,1.470463514328003,-4.2188474406360357e-17
69 kV Sabaneta – San Juan_a,ZSABAF_ZSJUAF-L1_a,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabaneta – San Juan_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WSJUAF(5),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(5).ElmTerm,Tap 69 kV Sabeneta,WXSABF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV Sabeneta.ElmTerm,0.949999988079071,1,0.6629999876022339,0.11072062700986862,0.4052221477031708,0.4978063404560089,1.4388110637664795,3.7305679321289062,1.9460663795471191,-2.6367796503975223e-17
69 kV km 15 de Azua – Sabana Yegua_c,ZXSYEF_ZXVILF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_c.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Villarpando,WXVILF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,Tap Sabana Yegua,WXSYEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Sabana Yegua.ElmTerm,7.900000095367432,1,0.6629999876022339,0.9212216138839722,3.4154446125030518,4.108583450317383,11.90163803100586,30.59866714477539,16.020788192749023,6.0298989083745e-16
69 kV Cruce de Ocoa – km 15 de Azua_a,ZCOCOF_ZXABCF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_a.ElmLne,P.MADERA/69 60 P TH-1G- 450 ACAR,Tap ABCO,WXABCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ABCO.ElmTerm,WCOCOF(3),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCOCOF.ElmSubstat\WCOCOF(3).ElmTerm,13.4399995803833,1,0.5320000052452087,1.756389856338501,6.373969078063965,7.5303497314453125,17.405513763427734,47.33953857421875,29.253053665161133,-3.7303492462734957e-16
69 kV Cruce de Ocoa – Pizarrete_a,ZCOCOF_ZXBAPF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_a.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCOCOF.ElmSubstat\1.ElmTerm,Tap Baní PER,WXBAPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,16.520000457763672,1,0.5320000052452087,2.1713900566101074,7.8292741775512695,9.912219047546387,20.633502960205078,58.5345573425293,39.831993103027344,-1.3755663656270516e-15
69 kV Cruce de Ocoa – San José de Ocoa,ZCOCOF_ZSJOCF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – San José de Ocoa.ElmLne,P.MADERA/69 TH-1G- 1/0 CU,WCOCOF(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCOCOF.ElmSubstat\WCOCOF(1).ElmTerm,69 kV San José de Ocoa,WSJOCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San José de Ocoa.ElmTerm,26.0,1,0.3100000023841858,9.87844181060791,13.866764068603516,22.061344146728516,34.01869583129883,81.86918640136719,57.783016204833984,0.0
69 kV Cruce de Ocoa – km 15 de Azua_d,ZXAIAF_ZXPLIF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_d.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,Tap Acueducto INAPA Azua,WXAIAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,Tap Productos Linda,WXPLIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,0.30000001192092896,1,0.5320000052452087,0.03943202272057533,0.14217810332775116,0.18000397086143494,0.3747004270553589,1.0629762411117554,0.7233412861824036,-2.4980019046682757e-17
69 kV Derivación Magueyal,ZMAGUF_ZXMAGF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Magueyal.ElmLne,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,Tap Magueyal,WXMAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,WMAGUF(2),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Magueyal.ElmSite\ZMAGUF.ElmSubstat\WMAGUF(2).ElmTerm,0.03999999910593033,1,0.6629999876022339,0.0046666949056088924,0.016932541504502296,0.01995585486292839,0.06165836378931999,0.15939168632030487,0.07787097990512848,0.0
69 kV Cruce de Ocoa – Pizarrete_d,ZXBANF_ZXLFAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_d.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,Tap La Famosa,WXLFAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,Tap Baní,WXBANF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,0.3400000035762787,1,0.5320000052452087,0.04457651078701019,0.14680776000022888,0.1745343804359436,0.5269773006439209,1.3273510932922363,0.6552761197090149,-4.718447904287752e-18
69 kV Cruce de Ocoa – Pizarrete_c,ZXBMAF_ZXLFAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_c.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,Tap Baní Matadero,WXBMAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,Tap La Famosa,WXLFAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,1.2599999904632568,1,0.5320000052452087,0.1651953011751175,0.5440523028373718,0.6468038558959961,1.9529157876968384,4.919006824493408,2.4283761978149414,-1.7486012505497318e-17
69 kV Cruce de Ocoa – Pizarrete_b,ZXBAPF_ZXBMAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_b.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,Tap Baní PER,WXBAPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,Tap Baní Matadero,WXBMAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,1.440000057220459,1,0.5320000052452087,0.18879464268684387,0.6217740774154663,0.739204466342926,2.2319037914276123,5.62172269821167,2.77528715133667,-1.9984015237346206e-17
69 kV Goya – Pizarrete_d,ZGOYAF_ZXGOYF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Goya – Pizarrete_d.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Goya,WXGOYF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,69 kV Goya,WGOYAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Goya.ElmTerm,2.799999952316284,1,0.3799999952316284,0.8604046702384949,1.3013948202133179,1.9306459426879883,4.432202339172363,10.189173698425293,5.209146022796631,-3.885780520013599e-17
69 kV Derivación ZF Villa Altagracia_a,ZXCINF_ZXVALF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Villa Altagracia_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Cítricos Nacionales,WXCINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cítricos Nacionales.ElmTerm,Tap Villa Altagracia,WXVALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,0.23399999737739563,1,0.3799999952316284,0.07189192622900009,0.11087042838335037,0.16634501516819,0.36208924651145935,0.8302519917488098,0.4607287645339966,2.5979218485061087e-17
69 kV Derivación ZF Villa Altagracia_b,ZVALTF_ZZVALF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Villa Altagracia_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Villa Altagracia,WXVALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,69 kV ZF Villa Altagracia,WZVALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Villa Altagracia.ElmTerm,0.5099999904632568,1,0.3799999952316284,0.15668752789497375,0.24164067208766937,0.3625468313694,0.7891688346862793,1.809523582458496,1.0041524171829224,5.66213731970918e-17
69 kV REFIDOMSA – LAFZID_b,ZLAFZF_ZXBAYF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV REFIDOMSA – LAFZID_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZPIISF9.ElmSubstat\1.ElmTerm,Tap 1 LAFZID,WXTLZ1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,1.4500000476837158,1,0.6629999876022339,0.16899465024471283,0.6184969544410706,0.7598097324371338,2.196079969406128,5.694025039672852,2.9703121185302734,-4.0245585966150905e-17
69 kV LAFZID – Palamara_a,ZXBAYF_ZXBA2F-L1,1,,,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Palamara_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,,,,,,,,,0.30000001192092896,1,0.6629999876022339,0.03496440872550011,0.12796489894390106,0.15720202028751373,0.4543614089488983,1.1780741214752197,0.6145473122596741,-8.326673015560919e-18
69 kV Haina – REFIDOMSA_c,ZREFIF_ZXGBOF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Granitos Bojos,WXGBOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,Tap REFIDOMSA,WXTREFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,0.6600000262260437,1,0.6629999876022339,0.07692170143127441,0.2815227806568146,0.34584441781044006,0.999595046043396,2.5917630195617676,1.352004051208496,-1.8318680634234022e-17
69 kV Derivación Granitos Bojos,ZGBOJF_ZXGBOF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Granitos Bojos.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Granitos Bojos,WXGBOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,69 kV Granitos Bojos,WGBOJF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Granitos Bojos.ElmTerm,0.007000000216066837,1,0.6629999876022339,0.0008158362470567226,0.0029858474154025316,0.003668047022074461,0.010601765476167202,0.02748839557170868,0.014339436776936054,-1.9428903530646184e-19
69 kV Haina – Herrera_b L2,ZCOHEF_ZXOFAF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_b L2.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,Tap Centro Operación Herrera,WXCOHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,Tap Oleoducto FALCONDO,WXOFAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,1.899999976158142,1,0.6629999876022339,0.22166800498962402,0.8042957186698914,0.9479031562805176,2.928772449493408,7.571105003356934,3.698871612548828,0.0
69 kV Haina – Puerto de Haina_b,ZPHAIF_ZXPHAF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Puerto de Haina_b.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Puerto de Haina,WXPHAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Puerto de Haina.ElmTerm,69 kV Puerto de Haina,WPHAIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Puerto de Haina.ElmTerm,0.20000000298023224,1,0.3799999952316284,0.06145747750997543,0.0929567739367485,0.13790328800678253,0.316585898399353,0.7277981638908386,0.3720818758010864,-2.775557602921922e-18
69 kV Cruce Cabral 2 – Acd Sur-Oeste_e,ZASOEF_ZXVNOF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_e.ElmLne,P.MADERA/69 TH-1G- 4/0 ACSR,Tap Vicente Noble,WXVNOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,69 kV Acueducto Sur-Oeste,WASOEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto Sur-Oeste.ElmTerm,2.130000114440918,1,0.3569999933242798,0.5601901412010193,1.0797468423843384,1.5582510232925415,2.7306551933288574,7.166311264038086,4.957200527191162,1.7735813771298941e-16
69 kV Barahona – Cruce de Cabral_b,ZXIBAF_ZXZBAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_b.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,Tap Ingenio Barahona,WXIBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,Tap ZF Barahona,WXZBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,1.5399999618530273,1,0.36000001430511475,0.464202880859375,0.7566717267036438,1.0858172178268433,2.409991979598999,5.257450103759766,2.967491626739502,6.411537808391601e-17
69 kV Barahona – Cruce de Cabral_a,ZBARAF_ZXIBAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_a.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,T0.2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\T0.2.ElmTerm,Tap Ingenio Barahona,WXIBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,0.3400000035762787,1,0.36000001430511475,0.10248635709285736,0.16705739498138428,0.23972588777542114,0.5320761799812317,1.160735845565796,0.6551604866981506,1.415534329927295e-17
69 kV Cruce Cabral 2 – Acd Sur-Oeste_d,ZXKQAF_ZXVNOF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_d.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 CU,Tap Kilómetro 15 de Azua,WXKQAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap Vicente Noble,WXVNOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,6.690000057220459,1,0.47999998927116394,1.2680925130844116,3.16973614692688,3.968482255935669,10.352017402648926,23.736692428588867,13.172117233276367,7.427392098269768e-16
69 kV Derivación Ingenio Barahona,ZIBARF_ZXIBAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ingenio Barahona.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,Tap Ingenio Barahona,WXIBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,69 kV Ingenio Barahona,WIBARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ingenio Barahona.ElmTerm,0.30000001192092896,1,0.36000001430511475,0.09042913466691971,0.14740358293056488,0.21152284741401672,0.4694789946079254,1.0241786241531372,0.578082799911499,1.2490009523341379e-17
69 kV Barahona – Cruce de Cabral_c,ZCCABF_ZXZBAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_c.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,Tap ZF Barahona,WXZBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,WCCABF(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\WCCABF(1).ElmTerm,4.46999979019165,1,0.36000001430511475,1.3473939895629883,2.1963133811950684,3.1516902446746826,6.995236396789551,15.260260581970215,8.613432884216309,1.861011323852095e-16
69 kV Duvergé – Neyba,ZDUVEF_ZNEYBF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Duvergé – Neyba.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\2.ElmTerm,69 kV Neiba,WNEYBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Neiba.ElmTerm,19.530000686645508,1,0.3799999952316284,6.000211238861084,9.253417015075684,13.88341236114502,30.22052574157715,69.29411315917969,38.45313262939453,2.168265643325896e-15
69 kV Cruce de Cabral – Duvergé_c,ZDUVEF_ZXSALF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_c.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Salinas,WXSALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\3.ElmTerm,25.270000457763672,1,0.3799999952316284,7.763713836669922,11.97305965423584,17.96384048461914,39.102542877197266,89.66012573242188,49.7547721862793,2.8055336340497474e-15
69 kV Cruce de Cabral – Duvergé_a,ZCCABF_ZXSALF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,WCCABF(5),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\WCCABF(5).ElmTerm,Tap Khoury Industrial,WXKINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,5.0,1,0.3799999952316284,1.5361522436141968,2.3690264225006104,3.5543808937072754,7.736949443817139,17.740427017211914,9.844632148742676,5.551115123125783e-16
69 kV Derivación Aluminio Dominicano,ZADOMF_ZXALDF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Aluminio Dominicano.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Aluminios Dominicanos,WXALDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,69 kV Aluminio Dominicano,WADOMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aluminio Dominicano.ElmTerm,0.3840000033378601,1,0.3799999952316284,0.11797649413347244,0.1819412261247635,0.27297645807266235,0.5941977500915527,1.3624647855758667,0.7560677528381348,4.2632564516182926e-17
69 kV Haina – Herrera_b L3,ZPFLEF_ZTORGF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_b L3.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,Tap Plásticos Flexibles(1),WXPFLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,Tap TORGINOL,WXTORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,0.6000000238418579,1,0.6589999794960022,0.07075826823711395,0.26312509179115295,0.312945693731308,0.907275915145874,2.324765682220459,1.2392531633377075,-8.326673015560919e-18
69 kV Elías Piña – San Juan 2_c,ZEPINF_ZXLMFF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_c.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Las Matas de Farfán,WXLMFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,69 kV Elías Piña,WEPINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña.ElmTerm,17.600000381469727,1,0.6629999876022339,2.052341938018799,7.609091758728027,9.153299331665039,26.51504135131836,68.16918182373047,35.6918830871582,1.3433699021480868e-15
69 kV Derivación Domingo Rodríguez,ZDRODF_ZXDROF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Domingo Rodríguez.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Domingo Rodríguez,WXDROF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,69 kV Domingo Rodríguez,WDRODF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Domingo Rodríguez.ElmSite\69 kV Domingo Rodríguez.ElmTerm,7.0,1,0.6629999876022339,0.8162723183631897,3.02634334564209,3.640516757965088,10.545754432678223,27.112743377685547,14.195634841918945,5.342948306008566e-16
69 kV Haina – Kilómetro 10.5_b,ZKDMBF_ZXBOHF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Kilómetro 10.5_b.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,Tap Bohemia,WXBOHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,R1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R1.ElmTerm,3.559999942779541,1,0.5999999642372131,0.41983237862586975,1.5612088441848755,1.8568110466003418,5.383170127868652,13.793609619140625,7.352901458740234,-4.940492380172608e-17
69 kV Sabaneta – San Juan_b,ZSABAF_ZSJUAF-L1_b,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabaneta – San Juan_b.ElmLne,P.MADERA TP-1G/69 /1xF - 1/0 CU,Tap 69 kV Sabeneta,WXSABF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV Sabeneta.ElmTerm,WSABAF(2),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(2).ElmTerm,23.86400032043457,1,0.3100000023841858,9.058146476745605,11.944897651672363,18.69963264465332,37.53366470336914,79.88851928710938,45.555267333984375,0.0
69 kV Derivación REFIDOMSA,ZREFIF_ZXGBOF-L1_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación REFIDOMSA.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap REFIDOMSA,WXTREFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,69 kV REFIDOMSA,WREFIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZRPETF.ElmSubstat\69 kV REFIDOMSA.ElmTerm,0.017999999225139618,1,0.6629999876022339,0.0020978644024580717,0.007677893154323101,0.009432120248675346,0.027261681854724884,0.07068444043397903,0.03687283769249916,-4.996003395746245e-19
69 kV Derivación Zona Franca Barahona,ZZBARF_ZXZBAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Zona Franca Barahona.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,69 kV ZF Barahona,WZBARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ZF Barahona.ElmTerm,Tap ZF Barahona,WXZBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,1.7000000476837158,1,0.36000001430511475,0.512431800365448,0.8352869749069214,1.1986294984817505,2.6603810787200928,5.8036789894104,3.2758026123046875,7.077672311380965e-17
69 kV Derivación Vicente Noble,ZVNOBF_ZXVNOF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Vicente Noble.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Vicente Noble,WXVNOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,69 kV Vicente Noble,WVNOBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Vicente Noble.ElmTerm,0.0010000000474974513,1,0.6629999876022339,0.00011654803529381752,0.00042654963908717036,0.0005240067257545888,0.0015145379584282637,0.003926913719624281,0.002048491034656763,-2.7755576933948015e-20
69 kV San Juan – San Juan 2,ZSJU2F_ZXSJ1F-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Juan – San Juan 2.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\2.ElmTerm,WSJUAF(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(1).ElmTerm,3.990000009536743,1,0.6629999876022339,0.46527522802352905,1.725015640258789,2.07509446144104,6.011080265045166,15.454263687133789,8.091511726379395,3.045480492073235e-16
69 kV km 15 Azua – Los Toros,ZKQA2F_ZLTORF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Los Toros.ElmLne,T.ACERO S1/69/1xF-559.5 MCM,F7,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F7.ElmTerm,69 kV Los Toros,WLTORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Los Toros.ElmSite\69 kV Los Toros.ElmTerm,8.100000381469727,1,0.6629999876022339,0.9394606947898865,4.029854774475098,3.430887460708618,11.826369285583496,26.978904724121094,15.160113334655762,-3.3723025961175906e-16
69 kV Cruce de Ocoa – km 15 de Azua_e,ZKQA1F_ZXAIAF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_e.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,Tap Acueducto INAPA Azua,WXAIAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,F6,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F6.ElmTerm,11.789999961853027,1,0.5320000052452087,1.5496784448623657,5.587599277496338,7.074155807495117,14.725725173950195,41.774967193603516,28.427310943603516,-9.817146798786415e-16
69 kV km 15 de Azua – Sabana Yegua_a,ZKQA2F_ZXMAGF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,F2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F2.ElmTerm,Tap Magueyal,WXMAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,25.200000762939453,1,0.6629999876022339,2.9385805130004883,10.89483642578125,13.105860710144043,37.964717864990234,97.60587310791016,51.10429000854492,1.9234614748663784e-15
69 kV km 15 Azua – Quita Coraza_a,ZKQA2F_ZXQCOF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Quita Coraza_a.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,F1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F1.ElmTerm,Tap Quita Coraza,WXQCOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,23.0,1,0.36000001430511475,6.941861629486084,12.062657356262207,17.719043731689453,29.889366149902344,73.73226928710938,51.76233673095703,-9.575673587391975e-16
69 kV Derivación Fondo Negro,ZFNEGF_ZXQCOF-L1,1,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Fondo Negro.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Quita Coraza,WXQCOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,69 kV Fondo Negro,WFNEGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Fondo Negro.ElmTerm,6.920000076293945,1,0.36000001430511475,2.088594913482666,3.629286527633667,5.33112096786499,8.99280071258545,22.183795928955078,15.573712348937988,-2.8810287806660167e-16
69 kV Duvergé – Las Damas,ZLDAMF_ZDUVEF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Duvergé – Las Damas.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\1.ElmTerm,69 kV Las Damas,WLDAMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Las Damas.ElmSite\69 kV Las Damas.ElmTerm,4.039999961853027,1,0.3799999952316284,1.2412110567092896,1.9141732454299927,2.8719396591186523,6.251455307006836,14.33426570892334,7.95446252822876,4.485300977133985e-16
69 kV km 15 de Azua – Sabana Yegua_d,ZSYEGF_ZXSYEF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_d.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Sabana Yegua,WXSYEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Sabana Yegua.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabana Yegua.ElmSite\ZSYEGF.ElmSubstat\1.ElmTerm,2.0299999713897705,1,0.6629999876022339,0.23671896755695343,0.8776395320892334,1.0557498931884766,3.0582687854766846,7.862695217132568,4.116734027862549,1.5494550034485282e-16
69 kV Pizarrete – Madre Vieja_b,ZXPGMF_ZXPZ1F-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_b.ElmLne,T.ACERO S1(2)/1C/69/1xF/559 AAAC,Tap Pizarrete-Goya-Madre Vieja,WXPGMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete-Goya-Madre Vieja.ElmTerm,Tap Pizarrete,WXPZ1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete.ElmTerm,0.10000000149011612,1,0.6629999876022339,0.011632777750492096,0.047453947365283966,0.04311404004693031,0.14994731545448303,0.3517599105834961,0.17821210622787476,8.326673015560919e-18
69 kV LAFZID – Cementos Colón_d,ZCCOLF_ZXCCOF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Cementos Colón_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV Cemento Colón(Argos),WCCOLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cemento Colón(Argos).ElmTerm,Tap Cemento Colón,WXCCOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cemento Colón.ElmTerm,5.059999942779541,1,0.6629999876022339,0.5897330045700073,2.1583411693573,2.6514737606048584,7.663561820983887,19.870182037353516,10.365364074707031,-1.4044321102689553e-16
69 kV Pizarrete – Madre Vieja_d,ZXICAF_ZXYAGF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_d.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Ingenio CAEI,WXICAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,Tap Yaguate,WXYAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,0.800000011920929,1,0.5680000185966492,0.10484027117490768,0.35264700651168823,0.4276110827922821,1.2120083570480347,3.037733554840088,1.6055285930633545,0.0
69 kV Derivación Yaguate,ZYAGUF_ZXYAGF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Yaguate.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Yaguate,WXYAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,69 kV Yaguate,WYAGUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Yaguate.ElmTerm,0.029999999329447746,1,0.6629999876022339,0.003498309990391135,0.012970042414963245,0.015602214261889458,0.04519608989357948,0.11619746685028076,0.06083843484520912,2.2898348724840996e-18
69 kV Derivación Guanito 2,ZGUA2F_ZXGU2F-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Guanito 2.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Guanito 2,WXGU2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,69 kV Guanito 2,WGUA2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Guanito 2.ElmTerm,0.18000000715255737,1,0.6629999876022339,0.020989861339330673,0.07782025635242462,0.09361328929662704,0.2711765468120575,0.6971848607063293,0.3650306463241577,1.373901006208521e-17
69 kV Derivación Acueducto INAPA SCN,ZAISCF_ZXAISF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Acueducto INAPA SCN.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Acueducto INAPA SCN,WXAISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,69 kV Acueducto INAPA SCN,WAISCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto INAPA SCN.ElmTerm,0.20000000298023224,1,0.6629999876022339,0.02332206629216671,0.0864669531583786,0.10401476919651031,0.3013072907924652,0.7746497988700867,0.40558958053588867,1.5265566919468147e-17
69 kV Derivación Aeropuerto Barahona,ZXABRF_ZABARF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Aeropuerto Barahona.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69kV Aeropuerto Barahona,WABARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69kV Aeropuerto Barahona.ElmTerm,Tap Aeropuerto Barahona,WXABRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,0.03999999910593033,1,0.3799999952316284,0.012289217673242092,0.018952209502458572,0.02843504585325718,0.061895594000816345,0.14192341268062592,0.07875705510377884,4.440891999238953e-18
69 kV Cruce Cabral 2 – Acd Sur-Oeste_b,ZXABRF_ZXKQAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_b.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,Tap Aeropuerto Barahona,WXABRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,Tap Solar Canoa,WXSCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,14.40999984741211,1,0.36000001430511475,4.3436126708984375,7.080285549163818,10.160147666931152,22.550640106201172,49.1947135925293,27.767242431640625,5.999367605790719e-16
69 kV Cruce Cabral – Cruce Cabral 2,ZCCABF_ZCCA2F-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral – Cruce Cabral 2.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2F.ElmSubstat\2.ElmTerm,1(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\1(1).ElmTerm,0.4000000059604645,1,0.6589999794960022,0.0471721775829792,0.1754167228937149,0.20863045752048492,0.6048505902290344,1.5498437881469727,0.8261687755584717,-5.551115205843844e-18
69 kV Cruce Cabral 2 – Acd Sur-Oeste_a,ZCCA2F_ZXABRF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_a.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2F.ElmSubstat\3.ElmTerm,Tap Aeropuerto Barahona,WXABRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,0.75,1,0.36000001430511475,0.22607283294200897,0.3685089647769928,0.5288071036338806,1.1736974716186523,2.5604465007781982,1.4452069997787476,3.122502256758253e-17
69 kV Derivación SODOCAL_b,ZSODOF_ZXSODF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación SODOCAL_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap SODOCAL,WXSODF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap SODOCAL.ElmTerm,69 kV SODOCAL,WSODOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV SODOCAL.ElmTerm,0.3700000047683716,1,0.6629999876022339,0.04312277212738991,0.1578233689069748,0.19388248026371002,0.5603790283203125,1.452958106994629,0.7579416632652283,-1.0269563110131596e-17
69 kV Derivación SODOCAL_a,ZXMV2F_ZXSODF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación SODOCAL_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 2 Madre Vieja,WXMV2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,Tap SODOCAL,WXSODF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap SODOCAL.ElmTerm,0.3400000035762787,1,0.6629999876022339,0.03962633013725281,0.14502687752246857,0.17816227674484253,0.5149428844451904,1.3351505994796753,0.6964869499206543,-9.436895808575504e-18
69 kV Barahona – Barahona Carbón,ZBARAF_ZBCARF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Barahona Carbón.ElmLne,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\2.ElmTerm,Terminal Barahona,WXBARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Terminal Barahona.ElmTerm,0.7699999809265137,1,0.6629999876022339,0.08983387798070908,0.32595139741897583,0.3841502070426941,1.1869235038757324,3.0682897567749023,1.4990164041519165,0.0
69 kV Pizarrete – Madre Vieja_a,ZPIZAF_ZXPGMF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_a.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\3.ElmTerm,Tap Pizarrete-Goya-Madre Vieja,WXPGMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete-Goya-Madre Vieja.ElmTerm,0.10000000149011612,1,0.5680000185966492,0.01310503389686346,0.04408087581396103,0.05345138534903526,0.15150104463100433,0.379716694355011,0.2006910741329193,0.0
69 kV Haina – REFIDOMSA_a,ZHAINF_ZXOJIF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,R2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm,Tap Ojiva,WXOJIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,0.9240000247955322,1,0.6629999876022339,0.10769037902355194,0.3941318690776825,0.4841821789741516,1.3994331359863281,3.6284682750701904,1.8928056955337524,-2.5646152557055386e-17
69 kV Derivación Azua,ZAZUAF_ZXAZUF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Azua.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,69 kV Azua,WAZUAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Azua.ElmTerm,Tap Azua,WXAZUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Azua.ElmTerm,0.1599999964237213,1,0.5680000185966492,0.02103041112422943,0.07582831382751465,0.09600211679935455,0.19984020292758942,0.5669206380844116,0.3857819736003876,-1.3322675997716858e-17
