loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Cruce Cabral 2 – Acd Sur-Oeste_c,ZXKQAF_ZXSCAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_c.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 CU,Tap Solar Canoa,WXSCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,Tap Kilómetro 15 de Azua,WXKQAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,1.8199996948242188,1,0.36000001430511475,0.5486032962799072,0.8942482471466064,1.283238410949707,2.8481719493865967,6.213349342346191,3.50703501701355,7.577270872517273e-17
69 kV Pizarrete – Madre Vieja_c,ZXPGMF_ZXICAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_c.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Pizarrete,WXPZ1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete.ElmTerm,Tap Ingenio CAEI,WXICAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,8.75,1,0.5680000185966492,1.1466904878616333,3.857076644897461,4.676996231079102,13.256340980529785,33.22521209716797,17.560468673706055,0.0
69 kV Derivación Salinas,WSALIF_WXSALF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Salinas.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Salinas,WXSALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,69 kV Salinas,WSALIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Salinas.ElmTerm,0.0010000000474974513,1,0.3799999952316284,0.0003072303661610931,0.0004738051211461425,0.0007106938865035772,0.0015480067813768983,0.0035469343420118093,0.001934820436872542,-5.551115386789603e-20
69 kV Derivación Villarpando,WVILLF_WXVILF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Villarpando.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Villarpando,WXVILF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,69 kV Villarpando,WVILLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Villarpando.ElmTerm,0.03999999910593033,1,0.6629999876022339,0.0046644131653010845,0.01729338988661766,0.020802952349185944,0.060261454433202744,0.15492995083332062,0.0811179131269455,3.0531133011755682e-18
69 kV Derivación Baní,ZBANIF_ZXBANF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,69 kV Baní Pueblo,WBANIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Baní Pueblo.ElmTerm,Tap Baní,WXBANF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,0.029999999329447746,1,0.5680000185966492,0.0039332215674221516,0.012953625060617924,0.015400092117488384,0.04649799317121506,0.1171192154288292,0.05781847983598709,-4.163336249286518e-19
69 kV Derivación Baní PER,ZBAPEF_ZXBAPF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní PER.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV Baní PER,WBAPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Baní PER.ElmTerm,Tap Baní PER,WXBAPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,0.05000000074505806,1,0.3799999952316284,0.015361517667770386,0.023690255358815193,0.03553469106554985,0.077400341629982,0.17734672129154205,0.09674102067947388,-2.775557602921922e-18
69 kV Derivación Acueducto INAPA Azua,ZAIAZF_ZXAIAF-L1,1,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Acueducto INAPA Azua.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,69 kV Acueducto INAPA Azua,WAIAZF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto INAPA Azua.ElmTerm,Tap Acueducto INAPA Azua,WXAIAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006572003476321697,0.023696349933743477,0.030000662431120872,0.062450066208839417,0.17716270685195923,0.12055687606334686,-4.1633365077804595e-18
69 kV Derivación ABCO,ZABCOF_ZXABCF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ABCO.ElmLne,P.MADERA/69 TH-1G- 450 ACAR,69 kV ABCO,WABCOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ABCO.ElmTerm,Tap ABCO,WXABCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ABCO.ElmTerm,0.009999999776482582,1,0.5680000185966492,0.0013144006952643394,0.0047392696142196655,0.00600013229995966,0.012490012682974339,0.035432539880275726,0.024111373350024223,-8.326672498573036e-19
69 kV Palamara – Madre Vieja_i,ZMVIEF_ZMVI2F-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_i.ElmLne,T.ACERO S1(2)/1C/69/1xF/559 AAAC,Tap 2 Madre Vieja,WXMV2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,69 kV Madre Vieja,WMVIEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm,0.07999999821186066,1,0.6629999876022339,0.009306221269071102,0.037963155657052994,0.03449122980237007,0.11995784938335419,0.2814079225063324,0.1425696760416031,6.661337998858429e-18
69 kV Derivación Productos Linda,ZPLINF_ZXPLIF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Productos Linda.ElmLne,P.MADERA/1C/69/1xF - 2/0 CU,69 kV Productos Linda,WPLINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Productos Linda.ElmTerm,Tap Productos Linda,WXPLIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,0.05000000074505806,1,0.36000001430511475,0.015041644684970379,0.023675791919231415,0.034287627786397934,0.08089469373226166,0.17722265422344208,0.0870179682970047,-8.326673015560919e-18
69 kV Derivación Las Matas de Farfán,ZLMFAF_ZXLMFF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Las Matas de Farfán.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Las Matas de Farfán,WLMFAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Las Matas de Farfán.ElmTerm,Tap Las Matas de Farfán,WXLMFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,1.0,1,0.6629999876022339,0.1166103333234787,0.4323347508907318,0.5200738310813904,1.5065363645553589,3.873249053955078,2.0279479026794434,7.632783294297951e-17
69 kV Derivación La Famosa,ZLFAMF_ZXLFAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación La Famosa.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,69 kV La Famosa,WLFAMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV La Famosa.ElmTerm,Tap La Famosa,WXLFAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.00655536912381649,0.021589376032352448,0.025666819885373116,0.07749665528535843,0.19519869983196259,0.09636414051055908,-6.938894007304805e-19
69 kV Derivación Pizarrete Distribución,ZPIZDF_ZXPIDF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Pizarrete Distribución.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,69 kV Pizarrete Distribución,WPIZDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete Distribución.ElmTerm,Tap Pizarrete Distribución_,WXPIDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete Distribución_.ElmTerm,0.15000000596046448,1,0.5680000185966492,0.01966610923409462,0.06476812809705734,0.0770004615187645,0.23248997330665588,0.5855960845947266,0.28909242153167725,-2.0816682538902298e-18
69 kV Derivación Solar Canoa,WSCANF_WXSCAF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Solar Canoa.ElmLne,T.ACERO S2(2)/2C/ 69/559.5 AAAC,Tap Solar Canoa,WXSCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Canoa Solar.ElmSite\ZSCANF.ElmSubstat\1.ElmTerm,3.5999999046325684,2,1.3259999752044678,0.2097451537847519,0.8821507692337036,1.286938190460205,4.371091842651367,24.644790649414062,9.21119499206543,-4.9960034784643064e-17
69 kV Cruce de Cabral – Duvergé_b,ZXKINF_ZXSALF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Khoury Industrial,WXKINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,Tap Salinas,WXSALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,17.729999542236328,1,0.3799999952316284,5.447196006774902,8.400567054748535,12.60383415222168,27.435222625732422,62.907554626464844,34.90906524658203,1.9684253718384257e-15
69 kV San Juan 2 – Vallejuelo,ZSJU2F_ZVALLF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Juan 2 – Vallejuelo.ElmLne,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,5,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\5.ElmTerm,69 kV Vallejuelo,WVALLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Vallejuelo.ElmTerm,26.270000457763672,1,0.6629999876022339,3.064851999282837,11.12044620513916,13.106008529663086,40.49413299560547,104.68048858642578,51.14176940917969,0.0
69 kV Haina – Herrera_a L2,ZHAIBF_ZXOFAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_a L2.ElmLne,P.MADERA/69 TH-1G- 559.5 AAAC,L1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L1.ElmTerm,Tap Oleoducto FALCONDO,WXOFAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,2.5,1,0.6629999876022339,0.2906089723110199,1.164449691772461,1.3646788597106934,3.2141950130462646,8.980984687805176,5.709811210632324,-1.734723475976807e-16
69 kV Haina – Puerto de Haina_a,ZHAIBF_ZXPHAF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Puerto de Haina_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,L2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L2.ElmTerm,Tap Puerto de Haina,WXPHAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Puerto de Haina.ElmTerm,2.0999999046325684,1,0.6629999876022339,0.24475084245204926,0.8957541584968567,1.1004140377044678,3.1805295944213867,8.2465181350708,4.301830768585205,-5.828670614584276e-17
69 kV Haina – Herrera_a L3,ZHAIBF_ZTORGF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_a L3.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,Tap TORGINOL,WXTORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,L3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L3.ElmTerm,5.5,1,0.6589999794960022,0.6486174464225769,2.411979913711548,2.868668794631958,8.316695213317871,21.310352325439453,11.359820365905762,-7.632783294297951e-17
69 kV Haina – Kilómetro 10.5_a,ZHAIBF_ZXBOHF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Kilómetro 10.5_a.ElmLne,P.MADERA/69 TH-1G- 477 ACSR,R3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R3.ElmTerm,Tap Bohemia,WXBOHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,4.5,1,0.5999999642372131,0.5324402451515198,2.122469663619995,2.641019582748413,5.61030387878418,16.243017196655273,10.98685073852539,6.245004513516506e-17
69 kV Haina – REFIDOMSA_b,ZHAINF_ZXGBOF-L1_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Ojiva,WXOJIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,Tap Granitos Bojos,WXGBOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,1.2960000038146973,1,0.6629999876022339,0.1510462462902069,0.5528083443641663,0.6791126728057861,1.9628411531448364,5.089280128479004,2.654844284057617,-3.597122610373419e-17
69 kV Derivación Ojiva,ZOJIVF_ZXOJIF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ojiva.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Ojiva,WXOJIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,69 kV Ojiva,WOJIVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ojiva.ElmTerm,0.2919999957084656,1,0.6629999876022339,0.03403202444314957,0.12455248832702637,0.15300995111465454,0.4422450661659241,1.1466587781906128,0.5981593728065491,-8.104627960649635e-18
69 kV km 15 Azua – Quita Coraza_b,ZQCORF_ZXQCOF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Quita Coraza_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Quita Coraza,WXQCOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,69 kV Quita Coraza,WQCORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Quita Coraza.ElmTerm,0.028179999440908432,1,0.6629999876022339,0.0032860790379345417,0.012183193117380142,0.014655680395662785,0.04245419427752495,0.10914815217256546,0.057147569954395294,2.1509183672070973e-18
69 kV Derivación Villa Altagracia,ZVALTF_ZXVALF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Villa Altagracia.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV Villa Altagracia,WVALTF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZVALTF.ElmSubstat\69 kV Villa Altagracia.ElmTerm,Tap Villa Altagracia,WXVALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,0.0729999989271164,1,0.3799999952316284,0.022427823394536972,0.03458778187632561,0.05189396068453789,0.11295946687459946,0.2590102255344391,0.14373162388801575,8.104627960649635e-18
69 kV Derivación ZF Nigua,ZZNIGF_ZXZNIF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Nigua.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV ZF Nigua(1),WZNIGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ZF Nigua(1).ElmTerm,Tap 2 Alambres Dominicanos,WXAD2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,0.05000000074505806,1,0.3799999952316284,0.015361517667770386,0.023690255358815193,0.03553469106554985,0.077400341629982,0.17734672129154205,0.09674102067947388,-2.775557602921922e-18
69 kV Derivación Khoury Industrial,ZKINDF_ZXKINF-L1,0,SUR PROFUNDO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Khoury Industrial.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Khoury Industrial,WXKINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,69 kV Khoury Industrial,WKINDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Khoury Industrial.ElmTerm,2.7300000190734863,1,0.6629999876022339,0.31817612051963806,1.164480447769165,1.430538296699524,4.134688377380371,10.720474243164062,5.592380523681641,-7.577272196006253e-17
69 kV Haina – Herrera_d L2,ZHNVAF_ZXALDF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_d L2.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,L3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNVAF.ElmSubstat\L3.ElmTerm,Tap Aluminios Dominicanos,WXALDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,0.15199999511241913,1,0.6629999876022339,0.017715299502015114,0.06483554095029831,0.07964901626110077,0.23020975291728973,0.5968908667564392,0.3113706111907959,-4.2188473579179744e-18
69 kV Haina – Herrera_c L2,ZCOHEF_ZXALDF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_c L2.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Aluminios Dominicanos,WXALDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,Tap Centro Operación Herrera,WXCOHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,1.8480000495910645,1,0.6629999876022339,0.21538075804710388,0.788263738155365,0.9683643579483032,2.7988662719726562,7.256936550140381,3.785611391067505,-5.129230511411077e-17
69 kV Haina – Herrera_c L3,ZPFLEF_ZXDURF-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_c L3.ElmLne,P.MADERA TP-IG 55 P/69 - 477 ACSR,Tap Plásticos Flexibles(1),WXPFLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,Tap 1 Herrera,WXHE1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,0.9350000023841858,1,0.6589999794960022,0.1102648600935936,0.41003644466400146,0.4875032305717468,1.4144150018692017,3.621487855911255,1.8961312770843506,7.136652274289466e-17
69 kV Haina – Herrera_d L3,ZHNVAF_ZXHE1F-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_d L3.ElmLne,P.MADERA TP-IG 55 P/69 - 477 ACSR,Tap 1 Herrera,WXHE1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,L2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNVAF.ElmSubstat\L2.ElmTerm,0.05000000074505806,1,0.6589999794960022,0.005896516609936953,0.021927082911133766,0.02606969140470028,0.07563716918230057,0.19366244971752167,0.10139739513397217,3.816391729867037e-18
69 kV km 15 de Azua – Sabana Yegua_b,ZXMAGF_ZXVILF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Magueyal,WXMAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,Tap Villarpando,WXVILF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,10.5,1,0.6629999876022339,1.224408507347107,4.539515018463135,5.460775375366211,15.818632125854492,40.66911315917969,21.293453216552734,8.014422459012849e-16
69 kV Elías Piña – San Juan 2_b,ZXLMFF_ZXDROF-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Domingo Rodríguez,WXDROF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,Tap Las Matas de Farfán,WXLMFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,16.299999237060547,1,0.6629999876022339,1.900748372077942,7.047056198120117,8.477203369140625,24.556541442871094,63.13395690917969,33.05554962158203,1.2441435922672713e-15
69 kV Elías Piña – San Juan 2_a,ZSJU2F_ZXSJ2F-L1,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Domingo Rodríguez,WXDROF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\3.ElmTerm,18.889999389648438,1,0.6629999876022339,2.2027690410614014,8.166803359985352,9.824193954467773,28.458471298217773,73.1656723022461,38.30793380737305,1.4418327177060709e-15
69 kV Pizarrete – Madre Vieja_g,ZXAISF_ZXMV2F-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_g.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Acueducto INAPA SCN,WXAISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,Tap 2 Madre Vieja,WXMV2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,4.190000057220459,1,0.5680000185966492,0.549100935459137,1.8469886779785156,2.2396130561828613,6.347893714904785,15.910130500793457,8.408956527709961,0.0
69 kV Pizarrete – Madre Vieja_f,ZXAISF_ZXGOYF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_f.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Goya,WXGOYF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,Tap Acueducto INAPA SCN,WXAISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,0.10000000149011612,1,0.5680000185966492,0.01310503389686346,0.04408087581396103,0.05345138534903526,0.15150104463100433,0.379716694355011,0.2006910741329193,0.0
69 kV Pizarrete – Madre Vieja_e,ZXGOYF_ZXYAGF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_e.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Yaguate,WXYAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,Tap Goya,WXGOYF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,11.100000381469727,1,0.5680000185966492,1.45465886592865,4.892977237701416,5.933103561401367,16.81661605834961,42.148555755615234,22.276710510253906,0.0
69 kV LAFZID – Cementos Colón_c,ZXARDF_ZXCCOF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Cementos Colón_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cemento Colón,WXCCOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cemento Colón.ElmTerm,Tap Argos Dominicana,WXARDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,0.12999999523162842,1,0.6629999876022339,0.015151242725551128,0.05545144900679588,0.06812086701393127,0.19688992202281952,0.5104987621307373,0.26630380749702454,-3.608224697682861e-18
69 kV Palamara – Madre Vieja_f,ZXARDF_ZXZNIF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_f.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Argos Dominicana,WXARDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap Alambres Dominicano,WXADOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,0.3799999952316284,1,0.6629999876022339,0.04428825154900551,0.16208885610103607,0.19912253320217133,0.5755243897438049,1.4922271966934204,0.7784265875816345,-1.0547118601590089e-17
69 kV Palamara – Madre Vieja_d,ZXADOF_ZXZNIF-L1_a,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 2 Alambres Dominicanos,WXAD2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,Tap ZF Nigua,WXZNIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,0.029999999329447746,1,0.6629999876022339,0.003496440825983882,0.012796488590538502,0.015720199793577194,0.04543613642454147,0.11780740320682526,0.06145472824573517,-8.326672498573036e-19
69 kV Derivación LAFZID,ZLAFZF_ZXZNIF-L1,1,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación LAFZID.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF Nigua,WXZNIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZPIISF9.ElmSubstat\2.ElmTerm,0.47999998927116394,1,0.6629999876022339,0.05594305321574211,0.20474381744861603,0.2515231966972351,0.7269781827926636,1.884918451309204,0.9832756519317627,-1.3322675997716858e-17
69 kV Pizarrete – Pizarrete distribución,ZPIZAF_WXPIDF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Pizarrete distribución.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\1.ElmTerm,Tap Pizarrete Distribución_,WXPIDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete Distribución_.ElmTerm,0.009999999776482582,1,0.5680000185966492,0.0013105033431202173,0.004408087581396103,0.005345138255506754,0.015150103718042374,0.03797166794538498,0.02006910741329193,0.0
69 kV Sabana Yegua – San Juan_a,,0,SUR MEDIO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabana Yegua – San Juan_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,WSYEGF(3),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabana Yegua.ElmSite\ZSYEGF.ElmSubstat\WSYEGF(3).ElmTerm,Tap 2 Sabana Yegua,WXSYE2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,2.0299999713897705,1,0.6629999876022339,0.23671896755695343,0.8776395320892334,1.0557498931884766,3.0582687854766846,7.862695217132568,4.116734027862549,1.5494550034485282e-16
69 kV REFIDOMSA – LAFZID_a,ZXTREFF_ZXTLZ1F-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV REFIDOMSA – LAFZID_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap REFIDOMSA,WXTREFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,Tap 1 LAFZID,WXTLZ1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,0.02800000086426735,1,0.6629999876022339,0.0032633449882268906,0.011943389661610126,0.014672188088297844,0.04240706190466881,0.10995358228683472,0.05735774710774422,-7.771561412258473e-19
69 kV Derivación San Rafael,WXTISF_WSRAFF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación San Rafael.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,69 kV San Rafael(1),WSRAFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Rafael(1).ElmTerm,Tap INAPA San Rafael,WXTISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,0.006000000052154064,1,0.6629999876022339,0.0006992881535552442,0.0025592977181077003,0.0031440402381122112,0.009087227284908295,0.02356148138642311,0.012290946207940578,-1.6653345514133955e-19
69 kV Palamara – Madre Vieja_a,ZPALAF_ZXPA1F-L1,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,R1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R1.ElmTerm,Tap 1 Palamara,WXPA1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Palamara.ElmTerm,0.20000000298023224,1,0.6629999876022339,0.023309605196118355,0.08530993014574051,0.10480134189128876,0.3029075860977173,0.7853827476501465,0.4096981883049011,-5.551115205843844e-18
69 kV Palamara – Madre Vieja_c,ZXPA2F_ZXAD2F,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 2 Palamara,WXPA2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Palamara.ElmTerm,Tap 2 Alambres Dominicanos,WXAD2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,2.799999952316284,1,0.6629999876022339,0.32633447647094727,1.1943389177322388,1.4672187566757202,4.240705966949463,10.99535846710205,5.735774517059326,-7.771561040027198e-17
69 kV Derivación Multiparques,ZXBAYF_ZXML1F-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Multiparques.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 1 LAFZID,WXTLZ1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZMLTPF.ElmSubstat\2.ElmTerm,1.1699999570846558,1,0.6629999876022339,0.13636118173599243,0.49906304478645325,0.6130878329277039,1.772009253501892,4.594488620758057,2.3967342376708984,-3.2474022279145747e-17
69 kV Palamara – Madre Vieja_e,ZXZNIF_ZXADOF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF Nigua,WXZNIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,Tap Alambres Dominicano,WXADOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,0.7599999904632568,1,0.6629999876022339,0.08857650309801102,0.32417771220207214,0.39824506640434265,1.1510487794876099,2.984454393386841,1.556853175163269,-2.1094237203180178e-17
69 kV Cruce de Ocoa – Pizarrete_e,ZPIZAF_ZXBANF-L1,0,SUR CERCANO,SUR,SUR 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_e.ElmLne,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,5,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\5.ElmTerm,Tap Baní,WXBANF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,11.859999656677246,1,0.5320000052452087,1.5549335479736328,5.120999813079834,6.088169574737549,18.382205963134766,46.30112838745117,22.857572555541992,-1.6459055863611913e-16
138 kV Palamara – SCN L2_a,ZPAL1E_ZXSC4E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_a.ElmLne,,Tap 4 SCN,WXSC4E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,12,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\12.ElmTerm,22.0,1,0.5680000185966492,2.8736374378204346,10.628260612487793,9.469610214233398,33.462562561035156,76.02820587158203,44.26432800292969,-1.2212453270876722e-15
138 kV SCN – Valdesia L2_b,ZXVALE_ZVALDE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_b.ElmLne,,R5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R5.ElmTerm,Tap 1 Valdesia,WXVALE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,23.0,1,0.5680000185966492,3.0042574405670166,11.111363410949707,9.900047302246094,34.98358917236328,79.4840316772461,46.276344299316406,-1.27675647831893e-15
138 kV Palamara – SCN L1_a,ZPALAE_ZXSC1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_a.ElmLne,,Tap 1 SCN,WXSC1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,11,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\11.ElmTerm,22.0,1,0.5680000185966492,2.8736374378204346,10.628260612487793,9.469610214233398,33.462562561035156,76.02820587158203,44.26432800292969,2.1371793224034263e-15
138 kV SCN – Valdesia L1_b,ZVALDE_ZXSC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_b.ElmLne,,R4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R4.ElmTerm,Tap 2 SCN,WXSC2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,23.0,1,0.5680000185966492,3.0042574405670166,11.111363410949707,9.900047302246094,34.98358917236328,79.4840316772461,46.276344299316406,2.2343238370581275e-15
138 kV Cruce Cabral 2 – km 15 de Azua L2,ZCC21E_ZKQAZE-L2,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L2.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\6.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\1.ElmTerm,59.220001220703125,1,0.5680000185966492,7.735310077667236,28.609344482421875,25.490468978881836,90.07513427734375,204.6540985107422,119.15152740478516,-3.2873704436777243e-15
138 kV Aguacate – Valdesia,ZAGUBE_ZVALBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Valdesia.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L1.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\L2.ElmTerm,8.569999694824219,1,0.6589999794960022,1.0082414150238037,4.119996070861816,3.7061853408813477,12.903677940368652,30.18781852722168,17.608436584472656,1.3082590100558567e-15
138 kV Pizarrete – Valdesia,ZPIZAE_ZVALBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Pizarrete – Valdesia.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\1.ElmTerm,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L2.ElmTerm,16.399999618530273,1,1.3179999589920044,0.9625709652900696,5.698699951171875,5.941259384155273,21.98459243774414,78.2589111328125,36.1866569519043,2.275957200481571e-15
138 kV Aguacate – Jigüey,ZAGUAE_ZJIGBE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Jigüey.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\R1.ElmTerm,R2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\R2.ElmTerm,13.270000457763672,1,0.6589999794960022,1.5611859560012817,6.379504680633545,5.7387495040893555,19.980375289916992,46.743568420410156,27.26534080505371,2.0257407032473352e-15
138 kV km 15 de Azua – Monte Río_a,ZKQAZE_ZMRIOE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_a.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\1.ElmTerm,Tap 2 POWERSHIP AZUA,WX2PAE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,14.0,1,1.3259999752044678,0.8145023584365845,4.623012065887451,3.3711719512939453,16.248546600341797,70.43988037109375,35.25965118408203,1.1657341758564144e-15
138 kV Jigüey – Valdesia_b,ZXAGUE_ZXVABE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_b.ElmLne,,Tap Aguacate,WXAGUE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,L4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L4.ElmTerm,8.569999694824219,1,0.6589999794960022,1.0082414150238037,4.119996070861816,3.7061853408813477,12.903677940368652,30.18781852722168,17.608436584472656,-1.1893263727780516e-16
138 kV Bayasol – km 15 de Azua_b,ZXBA2E_ZXK15E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_b.ElmLne,,Tap Kilómetro 15 de Azua,WXK15E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap 2 Bayasol,WXBA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,1.0,1,0.5680000185966492,0.13061988353729248,0.4831027388572693,0.4304368197917938,1.521025538444519,3.455827474594116,2.012014865875244,9.71445146547012e-17
138 kV Bayasol – km 15 de Azua_c,ZKQAZE_ZXK15E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_c.ElmLne,,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\4.ElmTerm,Tap Kilómetro 15 de Azua,WXK15E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,45.0,1,0.5680000185966492,5.877894878387451,21.7396240234375,19.369657516479492,68.44615173339844,155.51223754882812,90.5406723022461,4.371503159461554e-15
138 kV Matafongo – Pizarrete_b,ZPIZAE_ZXMA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_b.ElmLne,,Tap 1 Matafongo,WXMA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,Tap 1 Pizarrete,WXPIZE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,1.0,1,0.5680000185966492,0.13061988353729248,0.4831027388572693,0.4304368197917938,1.521025538444519,3.455827474594116,2.012014865875244,-5.551115123125783e-17
138 kV km 15 de Azua – Matafongo_a,ZKQAZE_ZXMA2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_a.ElmLne,,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\5.ElmTerm,Tap 2 Matafongo,WXMA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,45.0,1,0.5680000185966492,5.877894878387451,21.7396240234375,19.369657516479492,68.44615173339844,155.51223754882812,90.5406723022461,-2.4980018054066022e-15
138 kV Jigüey – Valdesia_a,ZJIGUE_ZXAGUE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_a.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\L1.ElmTerm,Tap Aguacate,WXAGUE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,13.270000457763672,1,0.6589999794960022,1.5611859560012817,6.379504680633545,5.7387495040893555,19.980375289916992,46.743568420410156,27.26534080505371,-1.8415825056244495e-16
