loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
138 kV Julio Sauri – Palamara L1,ZPALAE_ZXJS1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L1.ElmLne,,E7,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E7.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\4.ElmTerm,12.510000228881836,1,1.3259999752044678,0.7290187478065491,4.136837959289551,4.479728698730469,17.121252059936523,62.9687385559082,31.907724380493164,-1.7361113394608833e-15
138 kV Julio Sauri – Palamara L2,ZJSA2E_ZPAL1E-L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L2.ElmLne,,E8,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E8.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\3.ElmTerm,12.510000228881836,1,1.3259999752044678,0.7290187478065491,4.136837959289551,4.479728698730469,17.121252059936523,62.9687385559082,31.907724380493164,1.3888890292170592e-15
138 kV Bar Carbón – Cruce Cabral 2 L2,ZBCARE_ZCC21E-L2,1,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L2.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\1.ElmTerm,7,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\7.ElmTerm,6.0,1,0.5680000185966492,0.7837193012237549,2.8986165523529053,2.582620859146118,9.126152992248535,20.73496437072754,12.072089195251465,-3.3306690738754696e-16
138 kV Bar Carbón – Cruce Cabral 2 L1,ZBCARE_ZCC21E-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L1.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\3.ElmTerm,6.0,1,0.5680000185966492,0.7837193012237549,2.8986165523529053,2.582620859146118,9.126152992248535,20.73496437072754,12.072089195251465,5.828670879282072e-16
138 kV Cruce Cabral 2 – km 15 de Azua L1,ZCC21E_ZKQAZE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L1.ElmLne,,7,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\7.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\4.ElmTerm,59.220001220703125,1,0.5680000185966492,7.735310077667236,28.609344482421875,25.490468978881836,90.07513427734375,204.6540985107422,119.15152740478516,5.7528982764360175e-15
138 kV Cruce de Cabral 2 – Los Cocos L1,ZCC21E_ZLCOCE-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1.ElmLne,,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\5.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\3.ElmTerm,55.5,1,0.6629999876022339,6.456191539764404,26.33694076538086,23.92829132080078,83.22075653076172,195.49871826171875,114.03363800048828,8.472389456670726e-15
138 kV Cruce de Cabral 2 – Los Cocos L2,ZCC21E_ZLCOCE-L2,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L2.ElmLne,,6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\6.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\5.ElmTerm,55.5,1,0.6629999876022339,6.456191539764404,26.33694076538086,23.92829132080078,83.22075653076172,195.49871826171875,114.03363800048828,-7.7021722333370235e-16
138 kV Palenque – Punta Catalina_b,ZXPA1E_ZXPC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_b.ElmLne,,Tap 2 Pizarrete,WXPI2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,Tap 1 Palenque,WXPA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,4.699999809265137,1,1.3259999752044678,0.2738339602947235,1.554242730140686,1.6802016496658325,6.434882164001465,23.643325805664062,11.811861991882324,-1.304512053934559e-15
138 kV Julio Sauri – Pizarrete_c,ZXPZ1F_ZXSCRF-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_c.ElmLne,,8(1),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\8(1).ElmTerm,Tap San Cristóbal Norte,WXSCNF,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,4.699999809265137,1,1.3259999752044678,0.2738339602947235,1.554242730140686,1.6802016496658325,6.434882164001465,23.643325805664062,11.811861991882324,0.0
69 kV Sabana Yegua – San Juan_b,ZXGU2F_ZXSYEF-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 2 Sabana Yegua,WXSYE2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,Tap 1 Guanito,WXGU1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,2.799999952316284,1,0.6629999876022339,0.32650890946388245,1.210537314414978,1.4562066793441772,4.218301773071289,10.845096588134766,5.678254127502441,2.1371792694638671e-16
69 kV Sabana Yegua – San Juan_c,ZGUANF_ZXGU2F-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_c.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 2 Guanito,WXGN1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Guanito.ElmTerm,Tap Guanito 2,WXGU2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,0.800000011920929,1,0.6629999876022339,0.09328826516866684,0.3458678126335144,0.41605907678604126,1.2052291631698608,3.0985991954803467,1.6223583221435547,6.106226767787259e-17
69 kV Guanito – San Juan 2_a(1),ZGUANF_ZSJU2F-L1,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Guanito – San Juan 2_a(1).ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap 2 Guanito,WXGN1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Guanito.ElmTerm,5,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\5.ElmTerm,0.007000000216066837,1,0.3799999952316284,0.0021506124176084995,0.0033166357316076756,0.004974856972694397,0.010836047120392323,0.024828540161252022,0.013543742708861828,-3.8857807061292367e-19
69 kV Sabana Yegua – San Juan_d,ZGUANF_ZSJU2F-L1_a,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Sabana Yegua – San Juan_d.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Guanito 2,WXGU2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\4.ElmTerm,15.399999618530273,1,0.3799999952316284,4.73134708404541,7.296598434448242,10.944684982299805,23.839303970336914,54.62278747558594,29.796232223510742,-8.548717077855469e-16
69 kV Guanito – km 15 Azua_a,ZGUANF_ZXGU2F-L1_a,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\69 kV Guanito – km 15 Azua_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap 1 Guanito,WXGU1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Guanito.ElmTerm,4(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZGUANE.ElmSubstat\4(1).ElmTerm,0.00699999975040555,1,0.6629999876022339,0.0008162722806446254,0.003026343183591962,0.00364051666110754,0.010545753873884678,0.027112741023302078,0.014195634983479977,5.342948277057244e-19
138 kV Palomino – San Juan 2_a,ZPLM1E_ZXPL1E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palomino – San Juan 2_a.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palomino.ElmSite\ZPALOE.ElmSubstat\L1.ElmTerm,Tap 1 Palomino,WXPL1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palomino.ElmTerm,17.299999237060547,1,0.6629999876022339,2.0104522705078125,8.396240234375,7.108668804168701,25.849225997924805,59.529945373535156,35.75883102416992,-2.1607715193250636e-15
138 kV Julio Sauri – Pizarrete_b,ZXMVIF_ZXSCRF-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Pizarrete_b.ElmLne,,E6(2),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E6(2).ElmTerm,Tap San Cristóbal Norte,WXSCNF,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap San Cristóbal Norte.ElmTerm,31.940000534057617,1,1.3259999752044678,1.8609058856964111,10.562236785888672,11.418221473693848,43.729820251464844,160.67401123046875,80.27040100097656,0.0
138 kV Julio Sauri – Palenque_a,ZXPA2E_ZXSC2F-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palenque_a.ElmLne,,Tap 2 Palenque,WXPA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palenque.ElmTerm,E11,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E11.ElmTerm,31.940000534057617,1,1.3259999752044678,1.8609058856964111,10.562236785888672,11.418221473693848,43.729820251464844,160.67401123046875,80.27040100097656,-8.865130682225286e-15
138 kV Palenque – Punta Catalina_a,ZPALEE_ZXPA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_a.ElmLne,,L1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\ZPALEE.ElmSubstat\L1.ElmTerm,Tap 1 Palenque,WXPA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palenque.ElmTerm,7.590000152587891,1,1.3259999752044678,0.4422127604484558,2.509936809539795,2.7133469581604004,10.391651153564453,38.18145751953125,19.074901580810547,0.0
138 kV Julio Sauri – Palenque_b,ZPALEE_ZXPA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palenque_b.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\ZPALEE.ElmSubstat\L2.ElmTerm,Tap 2 Palenque,WXPA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palenque.ElmTerm,7.590000152587891,1,1.3259999752044678,0.4422127604484558,2.509936809539795,2.7133469581604004,10.391651153564453,38.18145751953125,19.074901580810547,-2.106648231577882e-15
138 kV Palamara – SCN L1_b,ZSCNOE_ZXSC1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_b.ElmLne,,Tap 1 SCN,WXSC1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\1.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,-2.775557602921922e-18
138 kV SCN – Valdesia L1_a,ZSCNOE_ZXSC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_a.ElmLne,,Tap 2 SCN,WXSC2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\2.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,-2.775557602921922e-18
4.16 kV Central Palenque – Palenque,ZPAQ1K_ZPAQ2K-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\4.16 kV Central Palenque – Palenque.ElmLne,A-N2YSY 1x400 - 13.8 kV,Terminal Palenque 1,WPAQ1K,4.159999847412109,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 1.ElmTerm,Terminal Palenque 2,WPAQ2K,4.159999847412109,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palenque.ElmSite\Terminal Palenque 2.ElmTerm,0.20999999344348907,6,3.7380001544952393,0.0019249999895691872,0.004409994464367628,0.03500000014901161,0.041999999433755875,174.8022918701172,145.66859436035156,0.0
138 kV Kilómetro 15 de Azua – Palomino_b,ZPLM2E_ZXPL2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Kilómetro 15 de Azua – Palomino_b.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Palomino.ElmSite\ZPALOE.ElmSubstat\R1.ElmTerm,Tap 2 Palomino,WXPL2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palomino.ElmTerm,17.299999237060547,1,0.6629999876022339,2.0101115703582764,8.396445274353027,7.093473434448242,25.862445831298828,59.521846771240234,35.7188835144043,7.202571554618348e-16
138 kV Palenque – Punta Catalina_d,ZPCATE_ZXPC2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_d.ElmLne,,Tap 2 Punta Catalina,WXPC2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Punta Catalina.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATE1.ElmSubstat\3.ElmTerm,4.300000190734863,1,1.3259999752044678,0.2505820095539093,1.4219348430633545,1.5397948026657104,5.885003089904785,21.643932342529297,10.967483520507812,4.77395921764641e-16
345 kV Julio Sauri – Punta Catalina L2,ZPCA1D_ZJSA1D-L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L2.ElmLne,,1,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\1.ElmTerm,D2,,345.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D2.ElmTerm,44.93000030517578,1,2.7239999771118164,1.2327253818511963,15.131564140319824,15.987042427062988,48.66032409667969,222.52000427246094,126.00247955322266,8.729406357921993e-15
138 kV km 15 de Azua – San Juan 2_a,ZKQAZE_ZXSJ2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – San Juan 2_a.ElmLne,,9,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\9.ElmTerm,Tap San Juan 2,WXSJ2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap San Juan 2.ElmTerm,42.65999984741211,1,0.6629999876022339,4.95672607421875,20.70475959777832,17.49176788330078,63.774105072021484,146.77468872070312,88.07905578613281,1.7760792243517879e-15
138 kV km 15 de Azua – Punta Catalina_b,ZPCATE_ZXPC1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_b.ElmLne,,Tap 1 Punta Catalina,WXPC1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Punta Catalina.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATE1.ElmSubstat\1.ElmTerm,4.300000190734863,1,1.3259999752044678,0.2505820095539093,1.4219348430633545,1.5397948026657104,5.885003089904785,21.643932342529297,10.967483520507812,-5.967448757360216e-16
138 kV km 15 de Azua – Punta Catalina_a,ZKQAZE_ZXPC1E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_a.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\2.ElmTerm,Tap 3 Calabaza,WXCA3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Calabaza.ElmTerm,55.0,1,1.3259999752044678,3.205118417739868,18.187536239624023,19.695049285888672,75.2732925415039,276.8409729003906,140.28175354003906,6.106226635438361e-15
138 kV Calabaza – km 15 de Azua_b,ZKQAZE_ZPIZAE-L2,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – km 15 de Azua_b.ElmLne,,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\3.ElmTerm,Tap 1 Calabaza,WXCA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Calabaza.ElmTerm,55.0,1,1.3259999752044678,3.205118417739868,18.187536239624023,19.695049285888672,75.2732925415039,276.8409729003906,140.28175354003906,-7.632783294297951e-15
138 kV Palomino – San Juan 2_b,ZSJU2E_ZXPL1E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palomino – San Juan 2_b.ElmLne,,Tap 1 Palomino,WXPL1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Palomino.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2E.ElmSubstat\1.ElmTerm,15.0,1,0.6629999876022339,1.7431668043136597,7.279976844787598,6.163586139678955,22.41262435913086,51.615562438964844,31.00476837158203,-1.8735013540549517e-15
138 kV km 15 de Azua – San Juan 2_b,ZSJU2E_ZXSJ2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – San Juan 2_b.ElmLne,,Tap San Juan 2,WXSJ2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap San Juan 2.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2E.ElmSubstat\2.ElmTerm,15.0,1,0.6629999876022339,1.7428714036941528,7.280154705047607,6.1504106521606445,22.424087524414062,51.60853958129883,30.970130920410156,6.245004513516506e-16
138 kV km 15 de Azua – Matafongo_b,ZMTFNE_ZXMA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_b.ElmLne,,Tap 2 Matafongo,WXMA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\ZMTFNE.ElmSubstat\2.ElmTerm,10.539999961853027,1,0.6629999876022339,1.2260947227478027,5.001646041870117,4.544219970703125,15.804447174072266,37.12714385986328,21.656118392944336,1.608990752319326e-15
138 kV Matafongo – Pizarrete_a,ZMTFNE_ZXMA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_a.ElmLne,,Tap 1 Matafongo,WXMA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Matafongo.ElmSite\ZMTFNE.ElmSubstat\1.ElmTerm,10.539999961853027,1,0.6629999876022339,1.2260947227478027,5.001646041870117,4.544219970703125,15.804447174072266,37.12714385986328,21.656118392944336,-1.4627188296496878e-16
138 kV Kilómetro 15 de Azua – Palomino_a,ZKQAZE_ZXPL2E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Kilómetro 15 de Azua – Palomino_a.ElmLne,,Tap 2 Palomino,WXPL2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Palomino.ElmTerm,10,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\10.ElmTerm,42.65999984741211,1,0.6629999876022339,4.957566261291504,20.704254150390625,17.529237747192383,63.74150466918945,146.79466247558594,88.17755889892578,-5.3282378848136004e-15
34.5 kV Larimar 1 – Los Cocos 1,WLAR1K_WLCO1K-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\34.5 kV Larimar 1 – Los Cocos 1.ElmLne,,L5,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\L5.ElmTerm,L1,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\L1.ElmTerm,3.0,1,1.1799999475479126,0.21601268649101257,1.2543033361434937,1.0616356134414673,4.113162517547607,11.842500686645508,7.086711883544922,1.249000902703301e-16
34.5 kV Larimar 2 – Los Cocos 2,WLAR2K_WLCO2K-L1,0,SUR PROFUNDO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\34.5 kV Larimar 2 – Los Cocos 2.ElmLne,,R1,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCK.ElmSubstat\R1.ElmTerm,R4,,34.5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLARIK.ElmSubstat\R4.ElmTerm,3.0,1,1.1799999475479126,0.21601268649101257,1.2543033361434937,1.0616356134414673,4.113162517547607,11.842500686645508,7.086711883544922,4.163336342344337e-16
138 kV SCN – Valdesia L2_a,ZSCNOE_ZXVALE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_a.ElmLne,,Tap 1 Valdesia,WXVALE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\4.ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,4.8572256500169986e-18
138 kV Itabo TG – Julio Sauri L1,ZITAGE_ZJSAUE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Itabo TG – Julio Sauri L1.ElmLne,,E3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E3.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\4.ElmTerm,18.600000381469727,1,1.3259999752044678,1.0836833715438843,6.1508331298828125,6.649308681488037,25.46570587158203,93.56721496582031,46.74481964111328,-5.162537064506978e-15
138 kV Itabo TG – Julio Sauri L2,ZITAGE_ZJSAUE-L2,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Itabo TG – Julio Sauri L2.ElmLne,,E4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E4.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\3.ElmTerm,18.600000381469727,1,1.3259999752044678,1.0836833715438843,6.1508331298828125,6.649308681488037,25.46570587158203,93.56721496582031,46.74481964111328,0.0
138 kV Julio Sauri – Paraíso,ZJSA1E_ZPARAE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Paraíso.ElmLne,T.ACERO S1/1C/138/2xF - 559.5 AAAC,E9,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E9.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZPARAE.ElmSubstat\1.ElmTerm,18.899999618530273,1,1.3259999752044678,1.0976649522781372,6.682407379150391,6.901580810546875,24.898473739624023,87.75206756591797,40.92478561401367,2.6229018956769323e-15
138 kV km 15 de Azua – Punta Catalina_d,ZKQAZE_ZXPC1E-L1_a,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Punta Catalina_d.ElmLne,,Tap 3 Calabaza,WXCA3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Calabaza.ElmTerm,Tap 1 Punta Catalina,WXPC1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Punta Catalina.ElmTerm,21.400001525878906,1,1.3259999752044678,1.2470824718475342,7.076605796813965,7.663165092468262,29.28815460205078,107.71631622314453,54.58236312866211,2.3758774421044244e-15
138 kV Matafongo – Pizarrete_c,ZPIZAE_ZXPIZE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_c.ElmLne,,Tap 1 Pizarrete,WXPIZE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\3.ElmTerm,30.0,1,0.5680000185966492,3.9185965061187744,14.493082046508789,12.913105010986328,45.630767822265625,103.67481994628906,60.36044692993164,-1.6653345369377348e-15
138 kV Bayasol – Pizarrete_b,ZPIZAE_ZXBA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – Pizarrete_b.ElmLne,,Tap 1 Bayasol,WXBA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Bayasol.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\4.ElmTerm,30.0,1,0.5680000185966492,3.9185965061187744,14.493082046508789,12.913105010986328,45.630767822265625,103.67481994628906,60.36044692993164,2.914335439641036e-15
138 kV Calabaza – Pizarrete_c,ZKQAZE_ZPIZAE-L2_b,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_c.ElmLne,,Tap 3 Punta Catalina,WXPC3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Punta Catalina.ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\5.ElmTerm,0.20000000298023224,1,1.3259999752044678,0.011654975824058056,0.06613650172948837,0.07161836326122284,0.2737210690975189,1.0066944360733032,0.5101155042648315,-2.7755575615628914e-17
138 kV Bayasol – km 15 de Azua_a,ZBAYAE-ZXBA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_a.ElmLne,,Tap 2 Bayasol,WXBA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\ZBAYAE.ElmSubstat\1.ElmTerm,0.10000000149011612,1,0.6629999876022339,0.011632777750492096,0.047453947365283966,0.04311404004693031,0.14994731545448303,0.35224995017051697,0.20546601712703705,1.5265566919468147e-17
138 kV Bayasol – Pizarrete_a,ZBAYAE-ZXBA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – Pizarrete_a.ElmLne,,Tap 1 Bayasol,WXBA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Bayasol.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Bayasol.ElmSite\ZBAYAE.ElmSubstat\3.ElmTerm,0.10000000149011612,1,0.6629999876022339,0.011632777750492096,0.047453947365283966,0.04311404004693031,0.14994731545448303,0.35224995017051697,0.20546601712703705,-1.387778801460961e-18
138 kV Santanasol – Pizarrete_b,ZPIZAE_ZXSANE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Santanasol – Pizarrete_b.ElmLne,,9,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\9.ElmTerm,Tap 1 Santanasol,WXSANE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Santanasol.ElmTerm,1.0882099866867065,1,1.3259999752044678,0.06340188533067703,0.3598600924015045,0.38902387022972107,1.4898943901062012,5.4742350578308105,2.7348482608795166,0.0
138 kV Girasol – Pizarrete_b,ZXSA2E_ZPIZAE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Pizarrete_b.ElmLne,,Tap 2 Santanasol,WXSA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Santanasol.ElmTerm,10,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\10.ElmTerm,1.0882099866867065,1,1.3259999752044678,0.06340188533067703,0.3598600924015045,0.38902387022972107,1.4898943901062012,5.4742350578308105,2.7348482608795166,-3.0203895232909907e-16
138 kV Palenque – Punta Catalina_c,ZXPC2E_ZXPI2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palenque – Punta Catalina_c.ElmLne,,Tap 2 Punta Catalina,WXPC2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Punta Catalina.ElmTerm,Tap 2 Pizarrete,WXPI2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Pizarrete.ElmTerm,0.20000000298023224,1,1.3259999752044678,0.011654975824058056,0.06613650172948837,0.07161836326122284,0.2737210690975189,1.0066944360733032,0.5101155042648315,2.2204460823375376e-17
138 kV Girasol – Pizarrete_a,ZGIRAE_ZXSA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Pizarrete_a.ElmLne,,Tap 2 Santanasol,WXSA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Santanasol.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAE.ElmSubstat\R3.ElmTerm,7.634779930114746,1,1.3259999752044678,0.4448217451572418,2.524744987487793,2.7293553352355957,10.452960014343262,38.40672302246094,19.187440872192383,0.0
138 kV Girasol – Santanasol_b,ZGIRAE_ZXSA3E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Santanasol_b.ElmLne,,Tap 3 Santanasol,WXSA3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Santanasol.ElmTerm,L3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Girasol.ElmSite\ZGIRAE.ElmSubstat\L3.ElmTerm,7.634779930114746,1,1.3259999752044678,0.4448217451572418,2.524744987487793,2.7293553352355957,10.452960014343262,38.40672302246094,19.187440872192383,-2.119077169529418e-15
138 kV Santanasol – Pizarrete_a,ZXSANE_ZSANTE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Santanasol – Pizarrete_a.ElmLne,,Tap 1 Santanasol,WXSANE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Santanasol.ElmTerm,L1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\ZSANTE.ElmSubstat\L1.ElmTerm,0.07999999821186066,1,1.3259999752044678,0.004661003593355417,0.026455195620656013,0.028599176555871964,0.10952991247177124,0.40243959426879883,0.2010529786348343,0.0
138 kV Girasol – Santanasol_a,ZSANTE_ZXSA3E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Girasol – Santanasol_a.ElmLne,,Tap 3 Santanasol,WXSA3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Santanasol.ElmTerm,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Santanasol.ElmSite\ZSANTE.ElmSubstat\R1.ElmTerm,0.07999999821186066,1,1.3259999752044678,0.004661003593355417,0.026455195620656013,0.028599176555871964,0.10952991247177124,0.40243959426879883,0.2010529786348343,-2.220445916901415e-17
138 kV km 15 de Azua –Powership KPS26 _b,ZPAK2E_ZX1PAE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua –Powership KPS26 _b.ElmLne,,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\1.ElmTerm,Tap 1 POWERSHIP AZUA,WX1PAE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 POWERSHIP AZUA.ElmTerm,1.2799999713897705,1,1.3259999752044678,0.07446878403425217,0.42267540097236633,0.3082214295864105,1.485581398010254,6.4402174949646,3.2237393856048584,-1.776356733521132e-16
138 kV Monte Río–Powership Azua KPS26_b,ZPAK2E_ZX3PAE-L1,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Monte Río–Powership Azua KPS26_b.ElmLne,,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\2.ElmTerm,Tap 3 POWERSHIP AZUA,WX3PAE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 POWERSHIP AZUA.ElmTerm,1.2799999713897705,1,1.3259999752044678,0.07446878403425217,0.42267540097236633,0.3082214295864105,1.485581398010254,6.4402174949646,3.2237393856048584,1.0658140798173486e-16
138 kV Calabaza – km 15 de Azua_a,ZCALAE_ZXCA1E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – km 15 de Azua_a.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\L2.ElmTerm,Tap 1 Calabaza,WXCA1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Calabaza.ElmTerm,0.13600000739097595,1,1.3259999752044678,0.007912308908998966,0.044909264892339706,0.03274853155016899,0.15784303843975067,0.6842731833457947,0.34252235293388367,-1.8873793271512233e-17
138 kV Calabaza – Pizarrete_a,ZCALAE_ZXCA2E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_a.ElmLne,,R1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Calabaza.ElmSite\ZCALAE.ElmSubstat\R1.ElmTerm,Tap 2 Calabaza,WXCA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Calabaza.ElmTerm,0.13600000739097595,1,1.3259999752044678,0.007912308908998966,0.044909264892339706,0.03274853155016899,0.15784303843975067,0.6842731833457947,0.34252235293388367,1.1324275466598972e-17
138 kV Calabaza – Pizarrete_b,ZXCA2E_ZXPC3E-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Calabaza – Pizarrete_b.ElmLne,T.ACERO S1(2)/1C/138/2xF/559 AAAC,Tap 2 Calabaza,WXCA2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Calabaza.ElmTerm,Tap 3 Punta Catalina,WXPC3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 Punta Catalina.ElmTerm,21.399999618530273,1,1.3259999752044678,1.2502473592758179,7.074694633483887,7.987237453460693,29.008275985717773,107.58061981201172,44.96272277832031,1.1879386151730938e-15
138 kV Powership KPS26 – Powership KPS60,ZPAK2E_ ZPAK6E-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Powership KPS26 – Powership KPS60.ElmLne,T.ACERO S1/1C/138/1xF/605 AAAC,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 60.ElmSite\ZPAK6E.ElmSubstat\2.ElmTerm,4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\POWERSHIP AZUA KPS 26.ElmSite\ZPAK2E.ElmSubstat\4.ElmTerm,0.014999999664723873,1,0.8450000286102295,0.0013873449061065912,0.006624624598771334,0.003973496612161398,0.02508431486785412,0.05569860339164734,0.027938177809119225,1.4571676743255843e-18
138 kV km 15 de Azua –Powership KPS26 _a,ZKQAZE_ZX1PAE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua –Powership KPS26 _a.ElmLne,,12,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\12.ElmTerm,Tap 1 POWERSHIP AZUA,WX1PAE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 POWERSHIP AZUA.ElmTerm,14.0,1,1.3259999752044678,0.8145023584365845,4.623012065887451,3.3711719512939453,16.248546600341797,70.43988037109375,35.25965118408203,-1.942890293094024e-15
138 kV Monte Río–Powership Azua KPS26_a,ZMRIOE_ZX3PAE-L1,1,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Monte Río–Powership Azua KPS26_a.ElmLne,,Tap 3 POWERSHIP AZUA,WX3PAE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 3 POWERSHIP AZUA.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\ZMRIOE.ElmSubstat\1.ElmTerm,0.30000001192092896,1,1.3259999752044678,0.017453622072935104,0.09906455129384995,0.07223940640687943,0.34818315505981445,1.5094261169433594,0.7555639743804932,2.4980019046682757e-17
138 kV km 15 de Azua – Monte Río_b,ZMRIOE_ZX2PAE-L1,0,SUR MEDIO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_b.ElmLne,,Tap 2 POWERSHIP AZUA,WX2PAE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,5(1),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Monte Río.ElmSite\ZMRIOE.ElmSubstat\5(1).ElmTerm,0.30000001192092896,1,1.3259999752044678,0.017453622072935104,0.09906455129384995,0.07223940640687943,0.34818315505981445,1.5094261169433594,0.7555639743804932,-4.163336342344337e-17
138 kV Palamara – SCN L2_b(1),ZXSC4E_ZSCNOE-L1,0,SUR CERCANO,SUR,SUR 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_b(1).ElmLne,,Tap 4 SCN,WXSC4E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,5(1),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\ZSCNOE.ElmSubstat\5(1).ElmTerm,0.05000000074505806,1,0.5680000185966492,0.006530994549393654,0.024155138060450554,0.02152184210717678,0.07605127990245819,0.17279137670993805,0.10060074925422668,4.8572256500169986e-18
138 kV Boca Chica – SPM 2_b,ZXBC3E_ZXJD1E-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_b.ElmLne,,Tap 3 Boca Chica,WXBC3E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Boca Chica.ElmTerm,Tap 1 Juan Dolio,WXJD1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Juan Dolio.ElmTerm,20.121999740600586,1,1.3259999752044678,1.1723589897155762,6.6541428565979,7.193408012390137,27.54951286315918,101.22362518310547,50.56985092163086,-5.584976959258168e-15
138 kV Boca Chica – SPM 2_c,ZSPM2E_ZXJD1E-L1,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SPM 2_c.ElmLne,,Tap 1 Juan Dolio,WXJD1E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Juan Dolio.ElmTerm,R3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R3.ElmTerm,7.199999809265137,1,1.3259999752044678,0.41949033737182617,2.380967617034912,2.5739259719848633,9.85769271850586,36.21956253051758,18.09476661682129,-1.9984014443252818e-15
