loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
138 kV Hainamosa – Los Mina L3,ZHNSAE_ZLMINE-L3,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L3.ElmLne,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,L4,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L4.ElmTerm,E8,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E8.ElmTerm,9.369999885559082,1,1.3259999752044678,0.5466387271881104,2.766057014465332,3.6978187561035156,13.173632621765137,53.12401580810547,20.090587615966797,-5.201394806841387e-16
138 kV Guerra – Mirasol L1,ZGUERE_ZMIRAS-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L1.ElmLne,,4(7),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(7).ElmTerm,6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\6.ElmTerm,4.900000095367432,1,2.744999885559082,0.11771150678396225,1.4452617168426514,0.9662644863128662,5.443910121917725,27.535503387451172,13.618435859680176,8.160139654511374e-16
138 kV Boca Chica – SIBA,ZBCHIE_ZSIBAE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SIBA.ElmLne,P.TUBULAR TVS-1/1C/138/3xF - 559 AAAC,6,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\6.ElmTerm,R2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\SIBA.ElmSite\ZSIBAE.ElmSubstat\R2.ElmTerm,0.3449999988079071,1,1.9889999628067017,0.01346796378493309,0.08529139310121536,0.12949326634407043,0.46849456429481506,2.3363354206085205,0.7880802750587463,1.53210776868876e-16
138 kV Dajao – Hainamosa_b,ZDAJOE_ZHNSAE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_b.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\3.ElmTerm,Tap 2 La Victoria,WXVIUE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,3.677999973297119,1,0.6629999876022339,0.4278535544872284,1.7453560829162598,1.5857343673706055,5.51506233215332,12.937728881835938,6.554640769958496,3.0625503235427775e-16
138 kV Dajao – Hainamosa_a,ZDAJOE_ZHNSAE-L1_a,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_a.ElmLne,,Tap 2 La Victoria,WXVIUE,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,E9(1),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm,5.559999942779541,1,0.6629999876022339,0.646782398223877,2.638439416885376,2.3971405029296875,8.33707046508789,19.58509635925293,11.423910140991211,-7.716049941735499e-17
138 kV AES Andrés – ENADOM,ZAANDE_ZENADE-L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – ENADOM.ElmLne,138 kV XLPE 300 mm^2,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\5.ElmTerm,1,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\1.ElmTerm,0.8320000171661377,1,0.462799996137619,0.0689440593123436,0.07903555780649185,0.06887838244438171,0.07433613389730453,50.181640625,50.181640625,0.0
138 kV Hainamosa – La Victoria_a,,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_a.ElmLne,T.ACERO S1(2)/1C/138/1xF/559 AAAC,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\La Victoria.ElmSite\ZLVICE.ElmSubstat\2.ElmTerm,Tap 1 La Victoria,WXVI2E,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,6.630000114440918,1,0.6629999876022339,0.7712531685829163,3.1461966037750244,2.8584609031677246,9.941507339477539,23.32168197631836,11.815462112426758,5.520583820542001e-16
138 kV Guerra – Mirasol L2,ZGUERE_ZMIRAE-L2,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L2.ElmLne,,4(6),,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(6).ElmTerm,5,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\5.ElmTerm,4.900000095367432,1,2.744999885559082,0.11771150678396225,1.4452617168426514,0.9662644863128662,5.443910121917725,27.535503387451172,13.618435859680176,9.52016222440248e-16
138 kV Mirasol – Mata de Palma 2 L1,ZMPAL2_ZMIRAS_E_L1,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L1.ElmLne,,L2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZWCAPI.ElmSubstat\L2.ElmTerm,2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\2.ElmTerm,20.815000534057617,1,2.744999885559082,0.5000336766242981,6.139412879943848,4.104651927947998,23.125507354736328,116.96969604492188,57.85055923461914,4.044126195897188e-15
138 kV Mirasol – Mata de Palma 2 L2,ZMPAL2_ZMIRAS_E_L2,1,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L2.ElmLne,,R2,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZWCAPI.ElmSubstat\R2.ElmTerm,3,,138.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\3.ElmTerm,20.815000534057617,1,2.744999885559082,0.5000336766242981,6.139412879943848,4.104651927947998,23.125507354736328,116.96969604492188,57.85055923461914,3.466393821695236e-15
69 kV CZFI Santiago – SAJOMA_b,ZIPROF_ZZSANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Interamericana Products,WXIPRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Interamericana Products.ElmTerm,Tap CZF Santiago,WXCZFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,1.6469999551773071,1,0.3799999952316284,0.5060083866119385,0.7803570032119751,1.1705126762390137,2.5495669841766357,5.841800689697266,3.1866490840911865,-9.142686358972236e-17
69 kV CZFI Santiago – SAJOMA_e,ZFOCHF_ZXOC2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_e.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Ochoa,WXOC2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,1.75,1,0.3799999952316284,0.5377529263496399,0.8133717775344849,1.2066537141799927,2.7701265811920166,6.368233680725098,3.255716562271118,-2.42861286636753e-17
69 kV Imbert 2 – Navarrete_d,ZNAVAF_ZXNAVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_d.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\3.ElmTerm,Tap Navarrete,WXNAVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,4.328999996185303,1,0.3569999933242798,1.1368401050567627,2.0511021614074707,2.8834335803985596,6.701321125030518,15.553961753845215,8.434745788574219,7.209232939352911e-16
69 kV Navarrete – ZF Esperanza_e,ZXESPF_ZZESPF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_e.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Esperanza,WXESPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,69 kV ZF Esperanza(1),WZESPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Esperanza(1).ElmTerm,1.2100000381469727,1,0.3569999933242798,0.3177585303783417,0.5733041763305664,0.805949330329895,1.8730882406234741,4.347492218017578,2.357598304748535,2.0150548532221302e-16
69 kV Derivación Cruce de Esperanza,ZCESPF_ZXESPF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cruce de Esperanza.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Cruce de Esperanza,WCESPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cruce de Esperanza.ElmTerm,Tap Esperanza,WXESPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,0.20999999344348907,1,0.3569999933242798,0.0551481693983078,0.09949906915426254,0.13987550139427185,0.32508140802383423,0.7545233964920044,0.4091699421405792,3.4972025010994635e-17
69 kV Navarrete – ZF Esperanza_b,ZXABIF_ZXPORF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Portela Pasta Linda,WXPORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,Tap Arroz Bisonó,WXABIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0.6499999761581421,1,0.3569999933242798,0.17069672048091888,0.30797329545021057,0.43294796347618103,1.00620436668396,2.3354296684265137,1.266478419303894,1.0824674093048582e-16
69 kV Navarrete – ZF Esperanza_d,ZXBDEF_WXESPF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_d.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Brazo Derecho,WXBDEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,Tap Esperanza,WXESPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,4.890000343322754,1,0.3569999933242798,1.2841646671295166,2.3169071674346924,3.25710129737854,7.569753646850586,17.569618225097656,9.527814865112305,8.143486457372763e-16
69 kV Navarrete – ZF Esperanza_c,ZXABIF_ZXBDEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Arroz Bisonó,WXABIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,Tap Brazo Derecho,WXBDEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,7.0,1,0.3569999933242798,1.8382723331451416,3.3166356086730957,4.6625165939331055,10.836047172546387,25.150781631469727,13.638998031616211,1.1657341758564144e-15
69 kV CZFI Santiago – SAJOMA_g,ZACIBF_ZPIMCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_g.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Acero Cibao,WXACIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,Tap PIMCO,WXPMCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,3.619999885559082,1,0.3799999952316284,1.1123802661895752,1.6825175285339355,2.496049404144287,5.7302045822143555,13.17314624786377,6.734681606292725,-5.023759027610156e-17
69 kV CZFI Santiago – SAJOMA_c,ZXIPRF_ZXTBEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_c.ElmLne,P.MADERA/1C/69/1xF - 4/0 ACSR,Tap Art Piel Favoritos,WXAPFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Interamericana Products,WXIPRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Interamericana Products.ElmTerm,0.6600000262260437,1,0.3569999933242798,0.17292851209640503,0.3009440302848816,0.4269754886627197,1.0562336444854736,2.4682371616363525,1.1787453889846802,-3.6637361268468044e-17
69 kV Navarrete – ZF Santiago_c,ZQUINF_ZXEBQF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Acueducto Quiniga,WXEBQF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,Tap Quinigua,WXQUIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0.5199999809265137,1,0.6629999876022339,0.060604970902204514,0.22180579602718353,0.2724834680557251,0.7875596880912781,2.041995048522949,1.0652152299880981,-1.4432898790731443e-17
69 kV Derivación F Ochoa Las Lavas,ZFOLVF_ZXOLVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación F Ochoa Las Lavas.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Ochoa Las Lavas,WXOLVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,69 kV Ferretería Ochoa Las Lavas,WFOLVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa Las Lavas.ElmTerm,0.949999988079071,1,0.3569999933242798,0.24947981536388397,0.4501148462295532,0.6327701210975647,1.4706063270568848,3.413320302963257,1.8510068655014038,1.5820677571512889e-16
69 kV Navarrete – ZF Santiago_b,ZQUINF_ZXOLVF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_b.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap Ochoa Las Lavas,WXOLVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,Tap Quinigua,WXQUIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,6.010000228881836,1,0.5680000185966492,0.7876125574111938,2.6492607593536377,3.212428331375122,9.105213165283203,22.820974349975586,12.06153392791748,0.0
69 kV Derivación Portela Pasta Linda,ZPPLIF_ZXPORF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Portela Pasta Linda.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Portela Pasta Linda,WXPORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,69 kV Portela Pastas Linda,WPPLIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Portela Pastas Linda.ElmTerm,0.4000000059604645,1,0.3569999933242798,0.10504413396120071,0.18952204287052155,0.2664295434951782,0.6192026734352112,1.4371875524520874,0.7793713212013245,6.661338412448735e-17
69 kV Navarrete – ZF Esperanza_a,ZNAVAF_ZXPORF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\2.ElmTerm,Tap Portela Pasta Linda,WXPORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,0.7599999904632568,1,0.3569999933242798,0.19958385825157166,0.3600918650627136,0.5062161087989807,1.1764850616455078,2.730656147003174,1.480805516242981,1.2656542321908107e-16
69 kV Derivación Imbert,ZIMBEF_ZXIMBF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Imbert.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Imbert,WIMBEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert.ElmTerm,Tap Imbert,WXIMBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,1.350000023841858,1,0.3569999933242798,0.3545241057872772,0.6396371126174927,0.8994458317756653,2.0889763832092285,4.852100849151611,2.677072525024414,-7.494005548568705e-17
69 kV CZFI Santiago – SAJOMA_h,ZPIMCF_ZSJMAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_h.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,69 kV San José de las Matas,WSJMAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV San José de las Matas.ElmTerm,Tap PIMCO,WXPMCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,28.0,1,0.3799999952316284,8.602449417114258,13.266542434692383,19.89942741394043,43.34418869018555,99.31415557861328,54.17496871948242,-1.5543122344752192e-15
69 kV Sosúa 2 – Sabaneta de Yásica_d,ZCABAF_ZSOSUF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Sosúa,WXSOSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,Tap Cabarete,WXCBRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,12.880000114440918,1,0.6629999876022339,1.5011385679244995,5.493959426879883,6.749206066131592,19.507247924804688,50.57864761352539,26.384563446044922,-3.5749181710567396e-16
69 kV Derivación Hosp Metropilitano Stgo,ZHMSAF_ZXHMSF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hosp Metropilitano Stgo.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Hospital Metropolitano Santiago,WXHMSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,69 kV Hospital Metropolitano Santiago,WHMSAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Metropolitano Santiago.ElmTerm,0.14000000059604645,1,0.3799999952316284,0.043020233511924744,0.06506974250078201,0.09653230011463165,0.22161012887954712,0.5094587206840515,0.260457307100296,-1.94289030136583e-18
69 kV Derivación Pto Plata Electricidad,ZPPELF_ZXPPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pto Plata Electricidad.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Puerto Plata Electricidad,WPPELF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata Electricidad.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,0.05000000074505806,1,0.6629999876022339,0.0058305165730416775,0.02161673828959465,0.02600369229912758,0.0753268226981163,0.19366244971752167,0.10139739513397217,3.816391729867037e-18
69 kV Derivación Aero de Puerto Plata,ZAPPLF_ZXAPPF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Aero de Puerto Plata.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Aeropuerto de Puerto Plata,WXAPPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,69 kV Aeropuerto de Puerto Plata,WAPPLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Aeropuerto de Puerto Plata.ElmTerm,0.23999999463558197,1,0.3569999933242798,0.06302648037672043,0.11371321976184845,0.15985772013664246,0.37152162194252014,0.8623124957084656,0.4676227867603302,3.996802716596996e-17
69 kV Derivación Acueducto Sosúa,ZAISOF_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Sosúa.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Acueducto de Sosúa,WXASOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,69 kV Acueducto INAPA Sosúa,WAISOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto INAPA Sosúa.ElmTerm,13.710000038146973,1,0.3569999933242798,3.6003878116607666,6.495867729187012,9.131872177124023,21.223173141479492,49.25960159301758,26.71295166015625,2.2831737094339407e-15
69 kV Derivación ZF de Gurabo,ZXZGUF_ZZGURF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF de Gurabo.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap ZF Gurabo,WXZGUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,69 kV ZF de Gurabo,WZGURF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF de Gurabo.ElmTerm,4.389999866485596,1,0.3569999933242798,1.1528593301773071,2.0800042152404785,2.9240639209747314,6.795749187469482,15.77313232421875,8.553600311279297,7.310818659508303e-16
69 kV Derivación Pastas Princesa,ZPPRIF_ZXPPRF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pastas Princesa.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Pastas Princesa,WPPRIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pastas Princesa.ElmTerm,Tap Pastas Princesa,WXPPRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,0.23000000417232513,1,0.3569999933242798,0.060400404036045074,0.10897520929574966,0.1532389223575592,0.3558996915817261,0.8266541957855225,0.45609384775161743,-1.2767565014799872e-17
69 kV Derivación E León Jiménez_a,ZXLICF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Licey,WXLICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Molinos del Valle,WXMVCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,1.3700000047683716,1,0.3569999933242798,0.3597763180732727,0.6491132378578186,0.9127709269523621,2.119924306869507,4.923983573913574,2.7167327404022217,-7.605027745152102e-17
69 kV Canabacoa – Playa Dorada_c,ZDPEDF_ZXZGUF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_c.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap ZF Gurabo,WXZGUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,Tap Don Pedro,WXDPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,3.5899999141693115,1,0.3569999933242798,0.9427714943885803,1.7009608745574951,2.391859531402588,5.555129528045654,12.902993202209473,7.119029521942139,-1.9928502815565527e-16
69 kV Canabacoa – Unión Médica_c,ZUMEDF_ZVOLGF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap Villa Olga,WXVOLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Unión Médica,WUMEDF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,0.7599999904632568,1,0.3569999933242798,0.19958385825157166,0.3600918650627136,0.5062161087989807,1.1764850616455078,2.730656147003174,1.480805516242981,1.2656542321908107e-16
69 kV Derivación E León Jiménez_d,ZELJIF_ZXPPRF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_d.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Pastas Princesa,WXPPRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,69 kV E León Jiménez,WELJIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV E León Jiménez.ElmTerm,2.450000047683716,1,0.3569999933242798,0.6433956027030945,1.160822868347168,1.6323275566101074,3.7911055088043213,8.8056640625,4.858390808105469,-1.3600232316355964e-16
69 kV Derivación E León Jiménez_b,ZMVCIF_ZZLICF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Molinos del Valle,WXMVCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,Tap ZF Licey,WXZLIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0.23999999463558197,1,0.3569999933242798,0.06302651017904282,0.11371325701475143,0.1599014699459076,0.37137356400489807,0.8625956177711487,0.47592398524284363,-1.3322675997716858e-17
69 kV Canabacoa – Playa Dorada_b,ZDPEDF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_b.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Licey,WXLICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Don Pedro,WXDPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,2.940000057220459,1,0.3569999933242798,0.7720747590065002,1.3929874897003174,1.9587931632995605,4.549326419830322,10.566797256469727,5.830069065093994,-1.6320278779627156e-16
69 kV Sosúa 2 – Sabaneta de Yásica_e,ZCABAF_ZSYASF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cabarete,WXCBRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,69 kV Sabaneta de Yásica,WSYASF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sabaneta de Yásica.ElmTerm,10.5,1,0.6629999876022339,1.2237542867660522,4.478771209716797,5.502070426940918,15.902647972106934,41.23259353637695,21.5091552734375,-2.914335439641036e-16
69 kV Sosúa 2 – Sabaneta de Yásica_c,ZSOSUF_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Acueducto de Sosúa,WXASOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,Tap Sosúa,WXSOSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,3.25,1,0.6629999876022339,0.3787810802459717,1.3862862586975098,1.703021764755249,4.922248363494873,12.762469291687012,6.657595634460449,-9.020562075079397e-17
69 kV Playa Dorada – Sosúa 2_b,ZXAPPF_ZXASOF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Aeropuerto de Puerto Plata,WXAPPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,Tap 1 Sosúa 2,WXSO1F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,2.7899999618530273,1,0.6629999876022339,0.32516899704933167,1.1900734901428223,1.4619786739349365,4.225560665130615,10.95608901977539,5.71528959274292,-7.743805490881348e-17
69 kV Playa Dorada – Sosúa 2_a,ZPDORF_ZXAPPF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\1.ElmTerm,Tap Aeropuerto de Puerto Plata,WXAPPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,11.829999923706055,1,0.6629999876022339,1.378763198852539,5.046082019805908,6.198998928070068,17.916982650756836,46.455387115478516,24.2336483001709,-3.283484574153077e-16
69 kV Derivación Caribbean Ind Park,ZCIPAF_ZXCCIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Caribbean Ind Park.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,Tap Parque Industrial,WXPICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Caribbean Ind Park,WCIPAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Caribbean Ind Park.ElmTerm,0.5199999809265137,1,0.26499998569488525,0.2167414128780365,0.2555622458457947,0.4266371726989746,0.8138262629508972,1.797727346420288,1.0091279745101929,-3.608224697682861e-17
69 kV Derivación Maimón,ZMAIMF_ZXMAIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Maimón.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Maimón,WXMAIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,69 kV Maimón,WMAIMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Maimón.ElmTerm,0.28999999165534973,1,0.3799999952316284,0.08909682929515839,0.13740351796150208,0.20615407824516296,0.44874307513237,1.028944730758667,0.570988655090332,3.2196466787687254e-17
69 kV SFM – El Chivo_b,ZECHIF_ZXECHF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap El Chivo,WXECHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,69 kV El Chivo,WECHIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\69 kV El Chivo.ElmTerm,1.409999966621399,1,0.6629999876022339,0.16433271765708923,0.6014349460601807,0.738849401473999,2.135498523712158,5.536948204040527,2.8883721828460693,-3.913536069159448e-17
69 kV Derivación Grupo Ramos SFM,ZGRSFF_ZXGRSF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Grupo Ramos SFM.ElmLne,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,69 kV Grupo Ramos SFM,WGRSFF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Grupo Ramos SFM.ElmTerm,Tap Grupo Ramos,WXGRSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,0.3100000023841858,1,0.3799999952316284,0.09511981159448624,0.14164841175079346,0.2178090512752533,0.4923577904701233,1.1372257471084595,0.5800044536590576,-3.441691402807765e-17
69 kV Derivación CODAL,ZCODAF_ZXCDLF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CODAL.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap CODAL,WXCDLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,69 kV CODAL,WCODAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCODAF.ElmSubstat\69 kV CODAL.ElmTerm,0.20000000298023224,1,0.3799999952316284,0.061446093022823334,0.09476105123758316,0.14217522740364075,0.3094779849052429,0.7096171379089355,0.3937852680683136,2.2204460823375376e-17
69 kV Pimentel – SFM_b,ZXCDLF_ZXGRSF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Grupo Ramos,WXGRSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,Tap CODAL,WXCDLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,3.319999933242798,1,0.6629999876022339,0.3871462941169739,1.4353513717651367,1.7266451120376587,5.0017008781433105,12.859186172485352,6.732786655426025,2.5340840854706553e-16
69 kV Pimentel – SFM_c,ZXECHF_ZXGRSF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_c.ElmLne,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\4.ElmTerm,Tap Grupo Ramos,WXGRSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,5.420000076293945,1,0.6629999876022339,0.632337212562561,2.2943594455718994,2.7040185928344727,8.354708671569824,21.59757423400879,10.551518440246582,0.0
69 kV Pimentel – Abanico_a,ZPIMEF_ZXPIMF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 CU,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\3.ElmTerm,Tap Pimentel,WXPIMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,2.4000000953674316,1,0.47999998927116394,0.45492109656333923,1.1371251344680786,1.423670768737793,3.713728427886963,8.515405654907227,4.725423336029053,2.664535364979494e-16
69 kV Pimentel – Abanico_b,ZAPERF_ZXPI2F-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Pimentel,WXPIMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,69 kV Abanico PER,WAPERF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZABANF.ElmSubstat\69 kV Abanico PER.ElmTerm,18.43000030517578,1,0.6629999876022339,2.1491284370422363,7.967929840087891,9.5849609375,27.765466690063477,71.38397979736328,37.37508010864258,1.4067220373720777e-15
69 kV Hatillo – Pimentel_b,ZCOTUF_ZPIMEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_b.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Cotuí,WXCOTF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 2,WXTC2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,4.0,1,0.3799999952316284,1.2289214134216309,1.895220398902893,2.842775344848633,6.1920270919799805,14.187737464904785,7.73928165435791,-2.220446049250313e-16
69 kV Hatillo – Pimentel_a,ZCOTUF_ZHATIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Cotuí,WXCOTF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 3,WXTC3F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,0.10000000149011612,1,0.3799999952316284,0.03072303533554077,0.047380510717630386,0.0710693821310997,0.154800683259964,0.3546934425830841,0.19348204135894775,-5.551115205843844e-18
69 kV Bonao 2 – Hatillo_e,ZLLAGF_ZXCORF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap CORMIDOM,WXCORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap Las Lagunas,WXLLAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,10.300000190734863,1,0.6629999876022339,1.2004446983337402,4.393461227416992,5.397268772125244,15.599740982055664,40.44721221923828,21.099456787109375,-2.8588243413493373e-16
69 kV Bonao 2 – Hatillo_d,ZXCORF_ZXMAIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Maimón,WXMAIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,Tap CORMIDOM,WXCORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,3.09999942779541,1,0.6629999876022339,0.3612988293170929,1.3223036527633667,1.624420404434204,4.695066928863525,12.173430442810059,6.350320816040039,-8.604226852658187e-17
69 kV Bonao 2 – Hatillo_c,ZXMAIF_ZXLCBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap La Cumbre Bonao,WXLCBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap Maimón,WXMAIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,8.420000076293945,1,0.6629999876022339,0.981334388256073,3.591547966003418,4.412136554718018,12.752409934997559,33.064613342285156,17.248294830322266,-2.337019488011778e-16
69 kV Derivación La Cumbre Bonao,ZLCBOF_ZXLCBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap La Cumbre Bonao,WXLCBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,69 kV La Cumbre Bonao,WLCBOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Cumbre Bonao.ElmTerm,20.299999237060547,1,0.3799999952316284,6.236778259277344,9.618246078491211,14.430785179138184,31.41201400756836,72.02613067626953,39.96920394897461,2.253752655285773e-15
69 kV Nagua 2 – Payita_b,ZNAGUF_ZPAYIF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita_b.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,69 kV Payita,WPAYIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPAYIF.ElmSubstat\69 kV Payita.ElmTerm,Tap Nagua,WXNAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Nagua.ElmTerm,22.649999618530273,1,0.6629999876022339,2.641223907470703,9.79238224029541,11.779671669006348,34.123046875,87.72908782958984,45.93301773071289,1.7288253738068386e-15
69 kV La Vega – Constanza_a,ZLVEGF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_a.ElmLne,T.ACERO S1/69/1xF-559.5 MCM,6,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\6.ElmTerm,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,17.700000762939453,1,0.6629999876022339,2.0528955459594727,8.805978775024414,7.497124195098877,25.84280776977539,58.95390319824219,33.127655029296875,-7.369105643586832e-16
69 kV La Vega – Constanza_e,ZCONSF_ZTIREF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_e.ElmLne,P.MADERA/69 TH-1G- 2/0 AAAC,69 kV Constanza,WCONSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Constanza/El Salto.ElmSite\ZCONSF.ElmSubstat\69 kV Constanza.ElmTerm,Tap Tireo,WXTIRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,6.210000038146973,1,0.2849999964237213,3.032902240753174,3.25766658782959,5.942741394042969,8.070878028869629,19.907712936401367,13.975831031799316,-2.585432016826599e-16
69 kV Canabacoa – La Vega Generadora_d,ZGVEGF_ZZLVEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF La Vega,WXZLVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,R3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R3.ElmTerm,0.75,1,0.5999999642372131,0.08741102367639542,0.31991222500801086,0.39300501346588135,1.1359034776687622,2.9451851844787598,1.5363682508468628,-2.0816681711721685e-17
