loc_name,for_name,outserv,zona,area,red,ruta,typ_id,barra_i,barra_i_for,barra_i_kV,barra_i_id,barra_j,barra_j_for,barra_j_kV,barra_j_id,long_km,num_paralelas,I_nom_kA,R1_ohm,X1_ohm,R0_ohm,X0_ohm,B1_uS,B0_uS,G1_uS
69 kV Canabacoa – La Vega Generadora_c,ZXCTAF_ZZLVEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap ZF La Vega,WXZLVF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,Tap La Penda,WXLPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,10.399999618530273,1,0.5999999642372131,1.2120994329452515,4.436115741729736,5.449669361114502,15.75119400024414,40.839900970458984,21.304306030273438,-2.8865797581462886e-16
69 kV Canabacoa – La Vega Generadora_b,ZXCTAF_ZZLVEF-L1_a,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap La Penda,WXLPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,Tap Cruce Tavera,WXCTAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,2.270000457763672,1,0.5999999642372131,0.26456406712532043,0.9682678580284119,1.1894954442977905,3.438001871109009,8.914095878601074,4.650075435638428,-6.300516935297184e-17
69 kV La Vega – Constanza_b,ZPBAJF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_b.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,Tap Paso Bajito,WXPBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,4.559999942779541,1,0.36000001430511475,1.376299500465393,2.3915529251098633,3.512993097305298,5.925891876220703,14.618224143981934,10.262445449829102,-1.898481414460665e-16
69 kV La Vega – SFM_a,ZLVEGF_ZLVPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\2.ElmTerm,Tap La Vega Per,WXLVPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,2.180000066757202,1,0.6629999876022339,0.25407472252845764,0.9298782348632812,1.1423345804214478,3.3016927242279053,8.56067180633545,4.465710639953613,-6.05071566949556e-17
69 kV Derivación Bonao,ZBONAF_ZBPERF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao.ElmLne,P.MADERA TP-1G/69 /1xF - 1/0 CU,Tap Bonao,WXBONF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,69 kV Bonao,WBONAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao.ElmTerm,2.5199999809265137,1,0.3100000023841858,0.9565256237983704,1.2613619565963745,1.9746510982513428,3.9634945392608643,8.4360990524292,4.810562610626221,0.0
69 kV Derivación Bonao Per_a,ZBPERF_ZXBPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao Per_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Bonao Per,WXBPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,Tap Bonao,WXBONF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,2.130000114440918,1,0.3799999952316284,0.6544008851051331,1.0092052221298218,1.5141663551330566,3.295940637588501,7.557422637939453,4.193813323974609,2.3647751695065255e-16
69 kV La Vega – ZF Dos Ríos_b,ZXBPEF_ZXRINF-L1,1,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – ZF Dos Ríos_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Las Marías,WXLMAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,Tap Bonao Per,WXBPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,0.38999998569488525,1,0.6629999876022339,0.04545373097062111,0.16635434329509735,0.20436260104179382,0.5906697511672974,1.531496286392212,0.798911452293396,-1.0824674093048582e-17
69 kV La Vega – Constanza_c,ZERIOF_ZPBAJF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_c.ElmLne,P.MADERA/69 TH-1G- 2/0 CU,Tap Paso Bajito,WXPBAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,Tap El Río,WXERIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,11.34000015258789,1,0.36000001430511475,3.4226396083831787,5.947414875030518,8.736259460449219,14.736757278442383,36.353214263916016,25.52108383178711,-4.721223475745949e-16
69 kV La Vega – Cervecería Vegana,ZCVEGF_ZLVEGF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Cervecería Vegana.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,69 kV Cervecería Vegana,WCVEGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cervecería Vegana.ElmTerm,4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\4.ElmTerm,1.059999942779541,1,0.26499998569488525,0.44181904196739197,0.5209538340568542,0.8696834444999695,1.6589535474777222,3.664597988128662,2.0570685863494873,-7.355227141094968e-17
69 kV Derivación Moca,ZMOCAF_ZXCTAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Moca.ElmLne,P.MADERA/69 TH-1G- 559.5 AAAC,Tap Cruce Tavera,WXCTAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,69 kV Moca,WMOCAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Moca.ElmTerm,9.1899995803833,1,0.6629999876022339,1.0682785511016846,4.280516624450684,5.01655912399292,11.815381050109863,33.01409912109375,20.98926544189453,-6.376843074174269e-16
69 kV Derivación Rincón,ZRINCF_ZRNUEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón.ElmLne,P.MADERA/69 TH-1G- 4/0 ACSR,Tap 69 kV Rincón,WXRICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,69 kV Rincón,WRINCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Rincón.ElmSite\ZRINCF.ElmSubstat\69 kV Rincón.ElmTerm,0.22499999403953552,1,0.3569999933242798,0.05917501449584961,0.1140577495098114,0.16460396349430084,0.2884494662284851,0.7570046186447144,0.5236479043960571,1.8735012217060537e-17
69 kV Derivación Fantino_a,ZRNUEF_ZXRINF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_a.ElmLne,P.MADERA/69 TH-1G- 4/0 ACSR,Tap 69 kV Rincón,WXRICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón,WXRINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,3.5,1,0.3569999933242798,0.9205002188682556,1.7742316722869873,2.5605063438415527,4.486991882324219,11.775628089904785,8.145634651184082,2.914335439641036e-16
69 kV Derivación Hospital Juan Bosch,ZHJBOF_ZXHJBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hospital Juan Bosch.ElmLne,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,Tap Hospital Juan Bosch,WXHJBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,69 kV Hospital Juan Bosch,WHJBOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Juan Bosch.ElmTerm,0.20000000298023224,1,0.3799999952316284,0.06145747750997543,0.0929567739367485,0.13790328800678253,0.316585898399353,0.7277981638908386,0.3720818758010864,-2.775557602921922e-18
69 kV Bonao 2 – La Vega_d,ZXHJBF_ZXICNF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_d.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Hospital Juan Bosch,WXHJBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap 69 kV INDAL,WXIDAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,1.5700000524520874,1,0.6629999876022339,0.18298040330410004,0.6696829199790955,0.8226905465126038,2.377824544906616,6.165254592895508,3.2161309719085693,-4.357625517237527e-17
69 kV Bonao 2 – La Vega_e,ZLVEGF_ZXICNF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_e.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap 69 kV INDAL,WXIDAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,5,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\5.ElmTerm,6.179999828338623,1,0.6629999876022339,0.7202668190002441,2.6360766887664795,3.238361358642578,9.359844207763672,24.268325805664062,12.659673690795898,-1.7152945254002636e-16
69 kV Bonao 2 – La Vega_c,ZXHJBF_ZXRINF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Hospital Juan Bosch,WXHJBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Juan Bosch.ElmTerm,Tap Rincón,WXRINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,12.0,1,0.6629999876022339,1.3985763788223267,5.118595600128174,6.288080215454102,18.174455642700195,47.122962951660156,24.581892013549805,-3.3306690738754696e-16
69 kV La Vega – ZF Dos Ríos_a,ZZDRIF_ZXBPEF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – ZF Dos Ríos_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WDRIOF(3),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(3).ElmTerm,Tap Bonao Per,WXBPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,2.5999999046325684,1,0.6629999876022339,0.30302485823631287,1.109028935432434,1.3624173402786255,3.937798500061035,10.209975242614746,5.326076507568359,-7.216449395365721e-17
69 kV La Vega – SFM_b,ZXLVPF_ZXACAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_b.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap La Vega Per,WXLVPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap Acueducto Hermanas Mirabal,WXAHMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,11.649999618530273,1,0.3799999952316284,3.572273015975952,5.312118053436279,8.056587219238281,18.644121170043945,42.985557556152344,20.673376083374023,-8.083811398051921e-16
69 kV Derivación Acueducto Hnas Mirabal,ZAHMIF_ZXAHMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Hnas Mirabal.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Acueducto Hermanas Mirabal,WXAHMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,69 kV Acueducto Hermanas Mirabal,WAHMIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Hermanas Mirabal.ElmTerm,2.5799999237060547,1,0.3799999952316284,0.7926545739173889,1.2224175930023193,1.8340604305267334,3.9922659397125244,9.154060363769531,5.079829692840576,2.864375318829609e-16
69 kV La Vega – SFM_c,ZXAHMF_ZXCENF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_c.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap CENOVI,WXCENF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,Tap Acueducto Hermanas Mirabal,WXAHMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Hermanas Mirabal.ElmTerm,8.550000190734863,1,0.3799999952316284,2.621711254119873,3.8985931873321533,5.912774562835693,13.683026313781738,31.547344207763672,15.172307968139648,-5.93275428784068e-16
69 kV Derivación CENOVI,ZCENOF_ZXCENF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CENOVI.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,69 kV CENOVI,WCENOF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CENOVI.ElmTerm,Tap CENOVI,WXCENF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,1.5399999618530273,1,0.3799999952316284,0.4731349050998688,0.7296600937843323,1.0947492122650146,2.3829803466796875,5.464051723480225,3.032146453857422,1.7097434155710937e-16
69 kV La Vega – Constanza_d,ZERIOF_ZTIREF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_d.ElmLne,P.MADERA/69 TH-1G- 2/0 AAAC,Tap El Río,WXERIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,Tap Tireo,WXTIRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,9.329999923706055,1,0.2849999964237213,4.5566792488098145,4.894368648529053,8.928466796875,12.125811576843262,29.909656524658203,20.99750518798828,-3.884392775643531e-16
69 kV Derivación Jarabacoa,ZJARAF_ZXJIMF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Jarabacoa.ElmLne,P.MADERA/69 TH-1G- 4/0 AAAC,Tap Jimenoa,WXJIMF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,69 kV Jarabacoa,WJARAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Jarabacoa.ElmTerm,0.6000000238418579,1,0.3799999952316284,0.18457205593585968,0.30415400862693787,0.4657159447669983,0.7691986560821533,1.994394302368164,1.3847756385803223,6.661338412448735e-17
69 kV Imbert 2 – Puerto Plata 2_b,ZPPL2F_ZXIM2F-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_b.ElmLne,P.MADERA TP-IG 55 P/69 - 450 ACAR,Tap 1 69 kV Imbert 2,WXIM2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\3.ElmTerm,20.719999313354492,1,0.5680000185966492,2.715363025665283,9.133557319641113,11.075126647949219,31.391014099121094,78.67729949951172,41.58319091796875,0.0
69 kV Pimentel – SFM_a,ZPIMEF_ZXCDLF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap CODAL,WXCDLF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\1.ElmTerm,15.9399995803833,1,0.6629999876022339,1.8587687015533447,6.891415596008301,8.289976119995117,24.014188766479492,61.739585876464844,32.32548904418945,1.216665631700105e-15
69 kV Canabacoa – Playa Dorada_e,ZPDORF_ZXPGAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_e.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\3.ElmTerm,Tap Pedro García,WXPGAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,15.0,1,0.3569999933242798,3.9391567707061768,7.107079029083252,9.993842124938965,23.21084976196289,53.912227630615234,29.745250701904297,-8.326672684688674e-16
69 kV Derivación E León Jiménez_c,ZXPPRF_ZZLICF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_c.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap ZF Licey,WXZLIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,Tap Pastas Princesa,WXPPRF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,2.0899999141693115,1,0.3569999933242798,0.5488558411598206,0.9902529716491699,1.3924752473831177,3.2340447902679443,7.511770248413086,4.144504547119141,-1.1601830130876853e-16
69 kV Derivación Acueducto Quinigua,ZAQUIF_ZXEBQF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Quinigua.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Acueducto Quinigua,WAQUIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto Quinigua.ElmTerm,Tap Acueducto Quiniga,WXEBQF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,2.4200000762939453,1,0.3569999933242798,0.6355172991752625,1.1466087102890015,1.612339973449707,3.7446837425231934,8.697839736938477,4.798900604248047,-1.3433699021480868e-16
69 kV Canabacoa – Playa Dorada_d,ZXPGAF_ZXZGUF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_d.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Pedro García,WXPGAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,Tap ZF Gurabo,WXZGUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,29.220001220703125,1,0.3569999933242798,7.673477649688721,13.844590187072754,19.468006134033203,45.21473693847656,105.02102661132812,57.943748474121094,-1.6220359067399895e-15
69 kV Derivación Pedro García,ZPGARF_ZXPGAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pedro García.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,Tap Pedro García,WXPGAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pedro García.ElmTerm,69 kV Pedro García,WPGARF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pedro García.ElmTerm,0.30000001192092896,1,0.3569999933242798,0.07878313958644867,0.14214158058166504,0.19987685978412628,0.46421700716018677,1.0782445669174194,0.5949050188064575,-1.6653346031121838e-17
69 kV Canabacoa – Playa Dorada_a,ZCANBF_ZXMVCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_a.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,L3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L3.ElmTerm,Tap Licey,WXLICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,3.700000047683716,1,0.3569999933242798,0.9716587066650391,1.7530795335769653,2.4651477336883545,5.725342750549316,13.29835033416748,7.337162017822266,-2.0539126220263192e-16
69 kV Nagua 2 – Payita_a,ZNAG2F_ZXNAGF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2F.ElmSubstat\2.ElmTerm,Tap Nagua,WXNAGF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Nagua.ElmTerm,0.41999998688697815,1,0.6629999876022339,0.04895016923546791,0.17915083467960358,0.22008280456066132,0.6361058950424194,1.649303674697876,0.86036616563797,-1.1657341394604674e-17
69 kV Bonao 2 – Pinalito,ZBON2F_ZPINAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Pinalito.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WPINAF(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Pinalito.ElmSite\ZPINAF.ElmSubstat\WPINAF(1).ElmTerm,F6,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F6.ElmTerm,22.549999237060547,1,0.6629999876022339,2.6281578540802,9.618693351745605,11.816349983215332,34.152828216552734,88.5519027709961,46.1934700012207,-6.258882089566083e-16
69 kV Bonao 2 – Hatillo_a,ZBON2F_ZXB21F-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,F5,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F5.ElmTerm,Tap Bonao 2,WXB21F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,5.5,1,0.6629999876022339,0.6410141587257385,2.346022844314575,2.8820366859436035,8.32995891571045,21.598024368286133,11.266700744628906,-1.5265566588595902e-16
69 kV Bonao 2 – Hatillo_b,ZXB21F_ZXLCBF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_b.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Bonao 2,WXB21F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao 2.ElmTerm,Tap La Cumbre Bonao,WXLCBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,7.119999885559082,1,0.6629999876022339,0.8298219442367554,3.0370333194732666,3.7309274673461914,10.783510208129883,27.959625244140625,14.58525562286377,-1.976196952069043e-16
69 kV Bonao 2 – Río Blanco,ZBON2F_ZRBLAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Río Blanco.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,WRBLAF(1),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Río Blanco.ElmSite\ZRBLAF.ElmSubstat\WRBLAF(1).ElmTerm,F4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F4.ElmTerm,14.899999618530273,1,0.6629999876022339,1.7365655899047852,6.355589389801025,7.807699680328369,22.566614151000977,58.51101303100586,30.52251434326172,-4.1355806608495897e-16
69 kV Bonao 2 – ZF Dos Ríos,ZBON2F_ZZDRIF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – ZF Dos Ríos.ElmLne,P.MADERA TP-IG 50 P/69 2C/F- 559 AAAC,WDRIOF(2),,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZDRIOF.ElmSubstat\WDRIOF(2).ElmTerm,F3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F3.ElmTerm,1.100000023841858,1,1.3259999752044678,0.06450733542442322,0.36622491478919983,0.5127118825912476,1.5630120038986206,5.455051422119141,2.527845621109009,9.159340482553133e-17
69 kV Bonao 2 – FALCONDO,ZBON2F_ZFALCF-L1,1,,,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – FALCONDO.ElmLne,,,,,,,,,,0.3050000071525574,1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
69 kV Canabacoa – Cementos Cibao_a,ZCANBF_ZXPICF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_a.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,L4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L4.ElmTerm,Tap Troquelados Dominicanos,WXTROF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,0.5799999833106995,1,0.26499998569488525,0.24175004661083221,0.2850502133369446,0.47586455941200256,0.9077293276786804,2.005157470703125,1.125565767288208,-4.0245582657428454e-17
69 kV Canabacoa – Cementos Cibao_b,ZXPICF_ZXTROF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_b.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,Tap Troquelados Dominicanos,WXTROF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,Tap Parque Industrial,WXPICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,1.7899999618530273,1,0.26499998569488525,0.7460906505584717,0.8797239065170288,1.4686164855957031,2.801440477371216,6.188331127166748,3.473728895187378,-1.2420619823296143e-16
69 kV Canabacoa – Unión Médica_a,ZCANBF_ZXHMSF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_a.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,L2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\L2.ElmTerm,Tap Hospital Metropolitano Santiago,WXHMSF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,2.700000047683716,1,0.3569999933242798,0.7090479135513306,1.2792737483978271,1.7983993291854858,4.1796183586120605,9.70101547241211,5.260756492614746,4.496403461490121e-16
69 kV Canabacoa – La Vega Generadora_a,ZCANAF_ZXCTAF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_a.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Cruce Tavera,WXCTAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,R3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\R3.ElmTerm,10.149999618530273,1,0.5999999642372131,1.182962417602539,4.329478740692139,5.318667888641357,15.372559547424316,39.85817337036133,20.79218292236328,-2.8171908191072163e-16
69 kV Navarrete – ZF Santiago_e,ZZPISF_ZZSANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_e.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\3.ElmTerm,Tap ZF Pisano,WXZPIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,5.730000019073486,1,0.6629999876022339,0.6681771874427795,2.477278232574463,2.98002290725708,8.632453918457031,22.193716049194336,11.62014102935791,4.3735847429294313e-16
69 kV Bonao 2 – Hatillo_f,ZHATIF_ZLLAGF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_f.ElmLne,P.MADERA TP-IG 50 P/69 - 477 ACSR,4,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\4.ElmTerm,Tap Las Lagunas,WXLLAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,25.0,1,0.6589999794960022,2.948261022567749,10.963545799255371,13.039403915405273,37.80316162109375,96.865234375,51.63554763793945,-3.469446951953614e-16
69 kV Derivación Arroz Bisonó,ZABISF_ZXABIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Arroz Bisonó.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Arturo Bisonó,WABISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Arturo Bisonó.ElmTerm,Tap Arroz Bisonó,WXABIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0.3499999940395355,1,0.3569999933242798,0.0919136181473732,0.1658317893743515,0.23312583565711975,0.5418023467063904,1.2575390338897705,0.6819499135017395,5.828670614584276e-17
69 kV Derivación CORMIDOM,ZCORMF_ZXCORF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap CORMIDOM,WXCORF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap CORMIDOM 2,WXCO2F,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,2.4030001163482666,1,0.3799999952316284,0.7382748126983643,1.1385540962219238,1.708235502243042,3.7183780670166016,8.526049613952637,4.731330394744873,2.6678660573467756e-16
69 kV Derivación Brazo Derecho,ZBDERF_ZXBDEF-L1,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Brazo Derecho.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Brazo Derecho,WXBDEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,69 kV Brazo Derecho,WBDERF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Brazo Derecho.ElmSite\69 kV Brazo Derecho.ElmTerm,1.4199999570846558,1,0.6629999876022339,0.1655866652727127,0.6139153242111206,0.7385048270225525,2.1392815113067627,5.50001335144043,2.879685878753662,1.0838552198493752e-16
69 kV Derivación INDAL,WIDALF_WXIDAF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación INDAL.ElmLne,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,69 kV INDAL,WIDALF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV INDAL.ElmTerm,Tap 69 kV INDAL,WXIDAF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV INDAL.ElmTerm,0.18000000715255737,1,0.6629999876022339,0.02097531035542488,0.07613711804151535,0.08840307593345642,0.2788381278514862,0.7168701887130737,0.3398038446903229,9.992007618673103e-18
69 kV Imbert 2 – Luperón,ZIMB2F_ZLUPEF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Luperón.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,3,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\3.ElmTerm,69 kV Luperón,WLUPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Luperón.ElmTerm,24.187000274658203,1,0.6629999876022339,2.8204541206359863,10.456880569458008,12.579025268554688,36.438594818115234,93.6822738647461,49.04997634887695,1.8461413428256905e-15
69 kV Puerto Plata – Puerto Plata 2,ZPPLAF_WXZPPF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata – Puerto Plata 2.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\1.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2F.ElmSubstat\2.ElmTerm,3.4000000953674316,1,0.6629999876022339,0.3964751362800598,1.4699381589889526,1.7682510614395142,5.122223854064941,13.169046401977539,6.895022869110107,2.595146425940422e-16
69 kV Derivación La Vega Per_a,ZLVPEF_ZXLVPF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_a.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap La Vega Per,WXLVPF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,Tap La Vega PER C1,WXVPEF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,0.019999999552965164,1,0.3799999952316284,0.006132657639682293,0.009119516238570213,0.01383105106651783,0.03200707584619522,0.07379495352506638,0.03549077734351158,-1.3877786980633844e-18
69 kV Derivación Fantino_c,ZRNUEF_ZFANTF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_c.ElmLne,P.MADERA TP-IG 50 P/69 - 559 AAAC,Tap Rincón Nueva,WXRNUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,69 kV Fantino,WFANTF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Fantino.ElmTerm,12.699999809265137,1,0.6629999876022339,1.4801599979400635,5.417180061340332,6.6548848152160645,19.234630584716797,49.871803283691406,26.01583480834961,-3.524958050245313e-16
69 kV CZFI Santiago – SAJOMA_f,ZACIBF_ZFOCHF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_f.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap Ferretería Ochoa,WXFOCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,Tap Acero Cibao,WXACIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,1.600000023841858,1,0.6629999876022339,0.18657653033733368,0.6917356252670288,0.8321181535720825,2.4104583263397217,6.197198390960693,3.2447166442871094,1.2212453535574518e-16
69 kV Derivación Troquelados Dominicanos,ZTROQF_ZXTROF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Troquelados Dominicanos.ElmLne,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,Tap Troquelados Dominicanos,WXTROF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Troquelados Dominicanos.ElmTerm,69 kV Troquelados Dominicanos(1),WTROQF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Troquelados Dominicanos(1).ElmTerm,0.10244999825954437,1,0.26499998569488525,0.04270222783088684,0.05035068094730377,0.08405572921037674,0.16033942997455597,0.35418686270713806,0.19881762564182281,-7.108896890579739e-18
69 kV Canabacoa – Cementos Cibao_c,ZCCIBF_ZXCCIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Cementos Cibao_c.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Parque Industrial,WXPICF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Cementos Cibao,WCCIBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cementos Cibao.ElmTerm,3.4000000953674316,1,0.3799999952316284,1.0445832014083862,1.6109373569488525,2.4163591861724854,5.263223171234131,12.059576988220215,6.578389644622803,-1.8873791948023253e-16
69 kV La Vega – SFM_d,ZSFMAF_ZZSFRF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_d.ElmLne,P.MADERA/1C/69/1xF - 4/0 AAAC,Tap CENOVI,WXCENF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CENOVI.ElmTerm,1,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\1.ElmTerm,12.770000457763672,1,0.3799999952316284,3.9157021045684814,5.822811126708984,8.83112621307373,20.436519622802734,47.118080139160156,22.66086196899414,-8.860967832926886e-16
69 kV SFM – El Chivo_a,ZSFMAF_ZXECHF-L1,0,CIBAO NORESTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_a.ElmLne,P.MADERA TP-IG 55 P/69 - 559 AAAC,Tap El Chivo,WXECHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,2,,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\2.ElmTerm,1.7799999713897705,1,0.6629999876022339,0.20756638050079346,0.7695558667182922,0.9257314205169678,2.6816346645355225,6.894382953643799,3.6097471714019775,1.3586354210910794e-16
69 kV Derivación Envases Antillanos,ZEANTF_ZXEANF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Envases Antillanos.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,Tap Envases Antillanos,WXEANF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,69 kV Envases Antillanos,WEANTF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Envases Antillanos.ElmTerm,0.0010659999679774046,1,0.3799999952316284,0.0003275075287092477,0.0005050761974416673,0.0007575995987281203,0.001650175079703331,0.0037810318171977997,0.0020625183824449778,-5.917488543490971e-20
69 kV  Derivación Ferretería Ochoa,ZFOCHF_ZXFOCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV  Derivación Ferretería Ochoa.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Ferretería Ochoa,WFOCHF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,0.5,1,0.3569999933242798,0.13130517303943634,0.23690254986286163,0.3330368995666504,0.7740033864974976,1.796484351158142,0.9742141366004944,8.326672684688674e-17
69 kV Derivación Acero Cibao,ZACIBF_ZXACIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acero Cibao.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV Acero Cibao,WACIBF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acero Cibao.ElmTerm,Tap Acero Cibao,WXACIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,0.018279999494552612,1,0.3569999933242798,0.0048005166463553905,0.00866115652024746,0.012175829149782658,0.028297562152147293,0.06567946821451187,0.035617269575595856,3.04423144934828e-18
69 kV Derivación PIMCO,ZPIMCF_ZXPMCF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación PIMCO.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,69 kV PIMCO,WPIMCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV PIMCO.ElmTerm,Tap PIMCO,WXPMCF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0.018279999494552612,1,0.3569999933242798,0.0048005166463553905,0.00866115652024746,0.012175829149782658,0.028297562152147293,0.06567946821451187,0.035617269575595856,3.04423144934828e-18
69 kV Derivación ZF Pisano,ZZPISF_ZXZPIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Pisano.ElmLne,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,Tap ZF Pisano,WXZPIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,69 kV ZF Pisano,WZPISF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Pisano.ElmTerm,0.007619999814778566,1,0.3569999933242798,0.0020010906737297773,0.003610394662246108,0.005075482651591301,0.011795811355113983,0.027378421276807785,0.014847023412585258,1.268984912150383e-18
69 kV Derivación Quinigua,ZQUINF_ZXQUIF-L1,0,CIBAO NORTE,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Quinigua.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,69 kV Quinigua,WQUINF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Quinigua.ElmTerm,Tap Quinigua,WXQUIF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0.00914399977773428,1,0.3569999933242798,0.002401309786364436,0.0043324753642082214,0.006092246156185865,0.014149333350360394,0.03286489471793175,0.018132703378796577,-5.075939545203956e-19
69 kV Derivación Cotuí,ZCOTUF_ZXCOTF-L1,0,CIBAO SUR,NORTE,NORTE 69 kV,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cotuí.ElmLne,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,Tap Cotuí,WXCOTF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,69 kV Cotuí,WCOTUF,69.0,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cotuí.ElmTerm,0.014999999664723873,1,0.3799999952316284,0.00460845697671175,0.007107078563421965,0.010663142427802086,0.02321084775030613,0.05322128161787987,0.02953389473259449,1.6653344997146072e-18
