loc_name,for_name,ruta,S_nom_MVA,U_nom_kV,cos_phi,Q_max_Mvar,Q_min_Mvar,turbo,xd_pu,xq_pu,xl_pu,rstr_pu,xd_t_pu,xd_st_pu,xq_st_pu,xq_t_pu,xd_sat_pu,Td0_s,Td0_st_s,Tq0_st_s,H_s
Estrella del Mar 3 TG,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Estrella del Mar 3 TG.TypSym,63.70000076293945,13.800000190734863,0.800000011920929,38.220001220703125,-26.753999710083008,0,1.8899999856948853,1.2350000143051147,0.177,0.0020000000949949026,0.44200000166893005,0.25200000405311584,0.2460000067949295,0.30000001192092896,1.6779999732971191,2.779411792755127,0.022801587358117104,0.05020324885845184,5.010000228881836
Estrella del Mar 3 TV,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Estrella del Mar 3 TV.TypSym,60.40999984741211,13.800000190734863,0.800000011920929,36.246002197265625,-25.37220001220703,1,2.009999990463257,1.909999966621399,0.143,0.0010000000474974513,0.25,0.1770000010728836,0.1940000057220459,0.4300000071525574,1.8799999952316284,5.716440200805664,0.04096044972538948,0.17067012190818787,4.331080913543701
Quisqueya 1 Motor,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Quisqueya 1 Motor.TypSym,21.344999313354492,13.800000190734863,0.800000011920929,13.0,-6.4039998054504395,0,1.8309999704360962,1.0119999647140503,0.189,0.004000000189989805,0.3930000066757202,0.21899999678134918,0.24699999392032623,1.0110000371932983,1.2000000476837158,7.830999851226807,0.04185999929904938,0.15220001339912415,1.4450000524520874
Quisqueya 1 TV,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Quisqueya 1 TV.TypSym,25.413000106811523,13.800000190734863,0.800000011920929,15.247800827026367,-10.0,0,1.7799999713897705,0.800000011920929,0.0,0.004000000189989805,0.27000001072883606,0.17299999296665192,0.20000000298023224,0.30000001192092896,1.2000000476837158,7.190000057220459,0.031213873997330666,0.029999999329447746,0.9200000166893005
Punta Catalina,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Punta Catalina.TypSym,460.0,22.0,0.8500000238418579,248.0,-190.0,1,1.850000023841858,1.7899999618530273,0.14,0.0011111111380159855,0.23000000417232513,0.1850000023841858,0.1850000023841858,0.4099999964237213,1.850000023841858,6.299999713897705,0.0035999997053295374,0.07499999552965164,3.993018865585327
CESPM 3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\CESPM 3.TypSym,118.0,13.800000190734863,0.8500000238418579,62.0,-47.0,1,1.899999976158142,1.809999942779541,0.127,0.0010000000474974513,0.21199999749660492,0.14900000393390656,0.16300000250339508,0.41100001335144043,1.659999966621399,8.232999801635742,0.0430000014603138,0.05000000074505806,3.25
CESPM 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\CESPM 2.TypSym,118.0,13.800000190734863,0.8500000238418579,62.0,-47.0,1,1.899999976158142,1.809999942779541,0.127,0.0010000000474974513,0.21199999749660492,0.14900000393390656,0.16300000250339508,0.41100001335144043,1.659999966621399,8.232999801635742,0.0430000014603138,0.05000000074505806,3.25
CESPM 1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\CESPM 1.TypSym,118.0,13.800000190734863,0.8500000238418579,62.0,-47.0,1,1.899999976158142,1.809999942779541,0.127,0.0010000000474974513,0.21199999749660492,0.14900000393390656,0.16300000250339508,0.41100001335144043,1.659999966621399,8.232999801635742,0.0430000014603138,0.05000000074505806,3.25
San Pedro Bio-Energy,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\San Pedro Bio-Energy.TypSym,34.70000076293945,13.800000190734863,0.8999999761581421,18.39099884033203,-10.062999725341797,0,2.430000066757202,1.3700000047683716,0.183,0.0020000000949949026,0.36800000071525574,0.29100000858306885,0.39800000190734863,0.36800000071525574,0.1860000044107437,8.23426628112793,0.030350515618920326,0.03442211076617241,1.0444146394729614
Contra Embalse Monción 1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Contra Embalse Monción 1.TypSym,1.7999999523162842,4.159999847412109,0.800000011920929,0.972000002861023,-0.25200000405311584,0,1.5,1.0,0.0,0.004399999976158142,0.30000001192092896,0.1899999976158142,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.0,0.05999999865889549,0.2512562870979309,3.5
Monción,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Monción.TypSym,30.0,13.800000190734863,0.800000011920929,19.0,-13.0,0,1.5,1.0,0.0,0.004399999976158142,0.30000001192092896,0.1899999976158142,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.0,0.06000000610947609,0.25,4.480000019073486
Pimentel 3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Pimentel 3.TypSym,21.344999313354492,13.800000190734863,0.800000011920929,12.5,-10.0,0,1.8300000429153442,1.0119999647140503,0.189,0.004000000189989805,0.3930000066757202,0.21899999678134918,0.24699999392032623,0.30000001192092896,1.2000000476837158,7.830999374389648,0.04185999929904938,0.15220001339912415,1.2766350507736206
López Angostura,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\López Angostura.TypSym,23.0,13.800000190734863,0.800000011920929,13.339999198913574,-13.339999198913574,0,1.0460000038146973,1.0,0.0,0.003000000026077032,0.23000000417232513,0.15000000596046448,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.457391262054443,0.02759999781847,0.25,3.5
Baiguaque,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Baiguaque.TypSym,0.8199999928474426,0.4399999976158142,0.800000011920929,0.44279998540878296,-0.11479999870061874,0,1.5,1.0,0.0,0.019999999552965164,0.30000001192092896,0.16899999976158142,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.0,0.08875740319490433,0.2512562870979309,2.0
Tavera 1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Tavera 1.TypSym,60.0,13.800000190734863,0.800000011920929,32.400001525878906,-8.399999618530273,0,1.3300000429153442,0.8500000238418579,0.0,0.004000000189989805,0.3700000047683716,0.2800000011920929,0.30000001192092896,0.30000001192092896,0.8399999737739563,5.509999752044678,0.04999999701976776,0.3297414183616638,2.417046070098877
Pimentel 4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Pimentel 4.TypSym,22.665000915527344,13.800000190734863,0.800000011920929,13.5,-9.949999809265137,0,1.7230000495910645,0.9520000219345093,0.172,0.0038203399162739515,0.36800000071525574,0.20399999618530273,0.23000000417232513,0.30000001192092896,1.2000000476837158,4.447000026702881,0.0652099996805191,0.0652100071310997,1.368265986442566
Los Toros,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Los Toros.TypSym,5.25,6.900000095367432,0.8999999761581421,2.2049999237060547,-1.627500057220459,0,1.5299999713897705,1.4199999570846558,0.0,0.010999999940395355,0.2639999985694885,0.17299999296665192,0.19436000287532806,0.30000001192092896,1.2000000476837158,1.2239999771118164,0.015070890076458454,0.09643959254026413,0.550000011920929
Sabana Yegüa,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Sabana Yegüa.TypSym,16.0,13.800000190734863,0.800000011920929,8.640000343322754,-10.5600004196167,0,1.0700000524520874,1.0,0.0,0.004999999888241291,0.2800000011920929,0.23999999463558197,0.33000001311302185,0.30000001192092896,0.9860000014305115,3.821428060531616,0.03635844588279724,0.1663288176059723,2.7758262157440186
Sabaneta,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Sabaneta.TypSym,7.949999809265137,12.5,0.800000011920929,4.610999584197998,-4.928999900817871,0,1.2100000381469727,1.0,0.0,0.0010000000474974513,0.30000001192092896,0.19300000369548798,0.20000000298023224,0.30000001192092896,0.9430000185966492,6.666667938232422,0.04974093660712242,0.25,1.3681391477584839
Las Damas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Las Damas.TypSym,8.333000183105469,12.5,0.8999999761581421,3.269036054611206,-8.333000183105469,0,0.9340000152587891,0.9240000247955322,0.0,0.004000000189989805,0.23999999463558197,0.1899999976158142,0.20000000298023224,0.30000001192092896,1.100000023841858,3.891666889190674,0.056842103600502014,0.415800005197525,3.5
Domingo Rodríguez,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Domingo Rodríguez.TypSym,3.0,4.159999847412109,0.800000011920929,1.6200000047683716,-0.41999998688697815,0,1.440000057220459,0.920799970626831,0.0,0.010999999940395355,0.2630000114440918,0.17260000109672546,0.20000000298023224,0.30000001192092896,1.2000000476837158,0.21000000834465027,0.008999994024634361,0.4800001382827759,1.600000023841858
Valdesia,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Valdesia.TypSym,30.0,13.800000190734863,0.8500000238418579,14.222999572753906,-15.600000381469727,0,1.2100000381469727,1.0,0.0,0.004999999888241291,0.30000001192092896,0.23999999463558197,0.23999999463558197,0.30000001192092896,1.2000000476837158,4.033332824707031,0.07772020250558853,0.4166666567325592,3.353651285171509
Las Barias,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Las Barias.TypSym,1.0,13.800000190734863,0.8999999761581421,14.222999572753906,-15.600000381469727,0,1.5,1.0,0.0,0.019999999552965164,0.30000001192092896,0.20000000298023224,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.0,0.07500000298023224,0.04000000283122063,3.0
Barahona Carbón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Barahona Carbón.TypSym,65.0,13.800000190734863,0.8500000238418579,34.24032211303711,-26.649999618530273,1,2.0199999809265137,1.9199999570846558,0.151,0.00139999995008111,0.2680000066757202,0.18799999356269836,0.20600000023841858,0.45899999141693115,1.899999976158142,5.31380558013916,0.0413404256105423,0.016711164265871048,2.5
Jigüey 1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Jigüey 1.TypSym,61.25,13.800000190734863,0.800000011920929,36.75,-36.75,0,0.949999988079071,0.5669999718666077,0.0,0.0020000000949949026,0.2879999876022339,0.20000000298023224,0.20000000298023224,0.30000001192092896,1.0479999780654907,6.06944465637207,0.035999998450279236,0.14174999296665192,3.4800000190734863
Aguacate,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Aguacate.TypSym,35.29399871826172,13.800000190734863,0.800000011920929,17.549999237060547,-22.75,0,1.1330000162124634,0.6930000185966492,0.142,0.003000000026077032,0.32899999618530273,0.23399999737739563,0.21799999475479126,0.6930000185966492,1.0099999904632568,4.9290666580200195,6.93149471282959,0.3458642363548279,2.799999952316284
Itabo 2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Itabo 2.TypSym,155.3000030517578,13.800000190734863,0.8500000238418579,75.0,-62.0,1,1.809999942779541,1.74399995803833,0.175,0.004000000189989805,0.3100000023841858,0.2160000056028366,0.25,0.5350000262260437,1.2000000476837158,3.7830002307891846,0.032999999821186066,0.07800000160932541,3.200000047683716
Itabo 1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Itabo 1.TypSym,150.60000610351562,13.800000190734863,0.8500000238418579,78.31199645996094,-72.28800201416016,1,1.850000023841858,1.74399995803833,0.166,0.004000000189989805,0.2709999978542328,0.1889999955892563,0.25,0.5350000262260437,1.2000000476837158,4.039999961853027,0.032999999821186066,0.07800000160932541,3.191990375518799
Palomino,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Palomino.TypSym,48.0,13.800000190734863,0.8500000238418579,23.03999900817871,-23.03999900817871,0,1.0299999713897705,0.6600000262260437,0.12,0.004999999888241291,0.27000001072883606,0.23000000417232513,0.20999999344348907,0.30000001192092896,0.8999999761581421,6.256295680999756,0.07043478637933731,0.16624999046325684,2.630000114440918
Los Mina 6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Los Mina 6.TypSym,153.75,13.800000190734863,0.800000011920929,83.0250015258789,-21.524999618530273,1,2.0,1.9900000095367432,0.18,0.0013000000035390258,0.3700000047683716,0.20999999344348907,0.20000000298023224,0.3700000047683716,1.2000000476837158,7.763000011444092,0.04973684251308441,0.05550000071525574,4.941192626953125
Los Mina 5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Los Mina 5.TypSym,153.75,13.800000190734863,0.800000011920929,83.0250015258789,-72.0,1,2.0,1.9900000095367432,0.18,0.0013000000035390258,0.30000001192092896,0.20999999344348907,0.20000000298023224,0.3700000047683716,1.2000000476837158,7.763000011444092,0.07105263322591782,0.0924999937415123,4.941192626953125
Los Mina 7 TV,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Los Mina 7 TV.TypSym,145.0,13.800000190734863,0.8500000238418579,85.0,-70.0,1,2.2290000915527344,2.0799999237060547,0.134,0.0010000000474974513,0.21899999678134918,0.15700000524520874,0.1599999964237213,0.2980000078678131,1.9800000190734863,6.921096324920654,0.03766242042183876,0.01862500049173832,3.7661185264587402
Pinalito,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Pinalito.TypSym,30.1200008392334,13.800000190734863,0.8500000238418579,15.662400245666504,-15.662400245666504,0,1.5,1.0,0.0,0.003000000026077032,0.30000001192092896,0.1899999976158142,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.0,0.05999999865889549,0.25,1.2000000476837158
Río Blanco,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Río Blanco.TypSym,15.0,13.800000190734863,0.8500000238418579,8.100000381469727,-2.0999999046325684,0,1.2000000476837158,0.7400000095367432,0.0,0.004000000189989805,0.27000001072883606,0.1850000023841858,0.19499999284744263,0.30000001192092896,1.2000000476837158,5.333333969116211,0.07297297567129135,0.030358977615833282,2.220661163330078
Rincón,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Rincón.TypSym,12.625,12.5,0.800000011920929,6.817500114440918,-1.7675000429153442,0,0.9300000071525574,1.0,0.0,0.004000000189989805,0.30000001192092896,0.25,0.335999995470047,0.30000001192092896,1.2000000476837158,0.4650000035762787,0.03840000182390213,0.0238095261156559,3.3224411010742188
Aniana Vargas,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Aniana Vargas.TypSym,0.3330000042915344,12.5,0.8999999761581421,0.1798200011253357,-0.046620000153779984,0,1.5,1.0,0.0,0.0020000000949949026,0.30000001192092896,0.20000000298023224,0.20000000298023224,0.30000001192092896,1.2000000476837158,5.0,0.07500000298023224,0.037688449025154114,1.600000023841858
Hatillo 1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Library.IntPrjfolder\Equipment Type Library.IntPrjfolder\Synchronous Machines\Hatillo 1.TypSym,9.600000381469727,12.5,0.800000011920929,5.184000015258789,-1.343999981880188,0,1.5,1.0,0.0,0.006000000052154064,0.28999999165534973,0.23999999463558197,0.2800000011920929,0.30000001192092896,1.2000000476837158,0.75,0.049541670829057693,0.03928571194410324,1.3700000047683716
