loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Derivación Grupo Haché,ZGHACF_ZXHACF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Haché.ElmLne,69 kV Grupo Haché,WGHACF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Haché.ElmTerm,Tap Haché,WXHACF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Haché.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,0.5899999737739563,1,0.3799999952316284,0.41453978419303894,0.18103447556495667,0.9370680451393127,0.2695888876914978,1.103879451751709,2.1643974781036377,-6.550315554120848e-17
69 kV Metropolitano – Listín Diario_b,ZXCODF_ZXHACF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Metropolitano – Listín Diario_b.ElmLne,Tap CODETEL,WXCODF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CODETEL.ElmTerm,Tap Haché,WXHACF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Haché.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.28299999237060547,1,0.6629999876022339,0.14118768274784088,0.0330168679356575,0.43623292446136475,0.1197977215051651,0.5509371757507324,1.12769615650177,0.0
69 kV Hainamosa – Boca Chica(Tamarindo)b,ZTAMAF_ZXAORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)b.ElmLne,Tap Tamarindo,WXTMRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamarindo.ElmTerm,Tap Acueducto Oriental,WXAORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Oriental.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.380000114440918,1,0.6629999876022339,1.2471359968185425,0.27738431096076965,3.604600429534912,1.015188217163086,4.87540864944458,9.346055030822754,-6.605827314157037e-17
69 kV Derivación Acueducto Oriental,ZAORIF_ZXAORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto Oriental.ElmLne,Tap Acueducto Oriental,WXAORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Oriental.ElmTerm,69 kV Acueducto Oriental,WAORIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Acueducto Oriental.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.9800000190734863,1,0.6629999876022339,2.0698938369750977,0.4641091227531433,5.9960150718688965,1.7206922769546509,8.071232795715332,15.415531158447266,3.03784766642729e-16
69 kV Dajao – Sabana Perdida_a,ZDJAOF_ZSPERF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_a.ElmLne,WDJAOF(11),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\WDJAOF(11).ElmTerm,Tap Terminal Dajao,WXTTDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,0.2199999988079071,1,1.3259999752044678,0.09701810777187347,0.012927723117172718,0.30745282769203186,0.06146080046892166,0.513942301273346,1.3301578760147095,-4.884981281880909e-17
69 kV Los Mina – Templástica_a,ZLMINF_ZXMEGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Templástica_a.ElmLne,Tap Megacentro,WXMEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Megacentro.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.5519999861717224,1,0.6629999876022339,0.2870807349681854,0.06436890363693237,0.8316080570220947,0.23864877223968506,1.11942720413208,2.138033390045166,4.213296396981315e-17
69 kV Derivación Megacentro,ZMEGAF_ZXMEGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Megacentro.ElmLne,Tap Megacentro,WXMEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Megacentro.ElmTerm,69 kV Megacentro,WMEGAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Megacentro.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,2.200000047683716,1,0.6629999876022339,1.0975720882415771,0.25666823983192444,3.3912100791931152,0.931289792060852,4.282904148101807,8.766542434692383,0.0
69 kV Derivación Grupo Alaska,ZGALAF_ZXGALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Alaska.ElmLne,Tap Grupo Alaska,WXGALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Alaska.ElmTerm,69 kV Grupo Alaska,WGALAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Alaska.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.32499998807907104,1,0.3799999952316284,0.23097549378871918,0.09984985738992691,0.50310218334198,0.15398664772510529,0.6288166046142578,1.1527535915374756,-1.8041123488414304e-17
69 kV Los Mina – Templástica_b,ZXMEGF_ZXTAMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Templástica_b.ElmLne,Tap Megacentro,WXMEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Megacentro.ElmTerm,Tap Tamara,WXTAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamara.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.25999999046325684,1,0.6629999876022339,0.13521918654441833,0.03031868487596512,0.3916994333267212,0.11240702867507935,0.5272664427757263,1.0070446729660034,1.9845235837255734e-17
69 kV Los Mina – Templástica_c,ZTEMPF_ZXTAMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Templástica_c.ElmLne,69 kV Templastisa,WTEMPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Templastisa.ElmTerm,Tap Tamara,WXTAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamara.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.3499999940395355,1,0.3799999952316284,0.24874283373355865,0.1075306162238121,0.5418023467063904,0.1658317893743515,0.6771871447563171,1.241426944732666,-1.9428902600067994e-17
69 kV Invivienda – Villa Duarte_b,ZXGPLF_ZXINVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_b.ElmLne,Tap Gomas Y Plásticos,WXGPLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Gomas Y Plásticos.ElmTerm,Tap Invivienda,WXINVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.5299999713897705,1,0.6629999876022339,0.795712947845459,0.17841380834579468,2.3050005435943604,0.6614721417427063,3.1027603149414062,5.926070690155029,1.1678158387336306e-16
69 kV Los Mina – Timbeque,ZLMINF_ZTMBBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Timbeque.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\2.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,6.320000171661377,1,0.6629999876022339,3.1530253887176514,0.7373378276824951,9.742022514343262,2.6753416061401367,12.30361557006836,25.183887481689453,0.0
69 kV Despacho – Timbeque,ZDESPF_ZTIMBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Despacho – Timbeque.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\5.ElmTerm,69 kV Despacho,WDESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZDESPF.ElmSubstat\69 kV Despacho.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,0.09399999678134918,1,0.47999998927116394,0.05576043576002121,0.017817741259932518,0.14545434713363647,0.04453739896416664,0.18507906794548035,0.3335200250148773,1.0436096074134447e-17
69 kV Capotillo – Timbeque,ZCAPOF_ZTIMBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Capotillo – Timbeque.ElmLne,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\6.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.569999933242798,1,0.6629999876022339,1.856663465499878,0.41629886627197266,5.378334999084473,1.5434350967407227,7.239773750305176,13.827498435974121,2.724903667828104e-16
69 kV Dajao – Sabana Perdida_b,ZDJAOF_ZSPERF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Sabana Perdida_b.ElmLne,Tap Terminal Dajao,WXTTDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,69 kV Sabana Perdida,WSPERF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Sabana Perdida.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,4.949999809265137,1,0.6629999876022339,2.5743653774261475,0.5772210955619812,7.45735502243042,2.140056848526001,10.038341522216797,19.17258071899414,3.778227518919249e-16
69 kV Boca Chica – Mata de Palma_c,ZXKVEF_ZXKVNF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_c.ElmLne,Tap 2 Kilómetro 24,WXKVEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Kilómetro 24.ElmTerm,Tap 1 Kilómetro 24,WXKVNF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Kilómetro 24.ElmTerm,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,4.71999979019165,1,0.6629999876022339,2.473311424255371,0.5501066446304321,7.148618698120117,2.0133142471313477,9.668876647949219,18.535032272338867,-1.3100631108241696e-16
69 kV INCA km 22 – Palamara_a,ZINCAF_ZXCSAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_a.ElmLne,Tap Ciudad Satélite,WXCSAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Ciudad Satélite.ElmTerm,69 kV INCA km 22,WINCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\INCA km 22.ElmSite\ZINCAF.ElmSubstat\69 kV INCA km 22.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.35199999809265137,1,0.6629999876022339,0.18445035815238953,0.04102490469813347,0.5331173539161682,0.15014547109603882,0.721068799495697,1.382273554801941,-9.769962563761818e-18
69 kV Boca Chica – La Caleta,ZLCALF_ZXKVEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – La Caleta.ElmLne,Tap 2 Kilómetro 24,WXKVEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Kilómetro 24.ElmTerm,Tap 1 La Caleta,WXLCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,8.529999732971191,1,0.6629999876022339,4.4697771072387695,0.9941546320915222,12.919008255004883,3.6384682655334473,17.4736270904541,33.4965705871582,-2.3675505258977634e-16
69 kV Boca Chica – ZF Las Americas_d,ZXLCAF_ZXLC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_d.ElmLne,Tap 1 La Caleta,WXLCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,Tap 2 La Caleta,WXLC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 La Caleta.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.4292300045490265,1,0.6629999876022339,0.224919393658638,0.05002591013908386,0.6500851511955261,0.18308790028095245,0.8792737722396851,1.6855491399765015,-1.1913525847757247e-17
69 kV Derivación Parque Cibernético,ZPCIBF_ZXPC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Cibernético.ElmLne,Tap 2 Parque Cibernético,WXPC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Parque Cibernético.ElmTerm,69 kV Parque Cibernético,WPCIBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Cibernético.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,0.02800000086426735,1,0.6629999876022339,0.013969099149107933,0.003266686573624611,0.043160855770111084,0.011852779425680637,0.054509688168764114,0.11157418042421341,0.0
69 kV Boca Chica – ZF Las Americas_b,ZXPCIF_ZXPC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_b.ElmLne,Tap 2 Parque Cibernético,WXPC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Parque Cibernético.ElmTerm,Tap 1 Parque Cibernético,WXPCIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Parque Cibernético.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,2.4000000953674316,1,0.6629999876022339,1.1973514556884766,0.280001699924469,3.6995019912719727,1.015952467918396,4.6722588539123535,9.563501358032227,0.0
69 kV Derivación ZF Gildan,ZGUERF_ZZGILF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Gildan.ElmLne,Tap Mata de Palma,WXMPAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Mata de Palma.ElmTerm,69 kV ZF Gildan,WZGILF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Gildan.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.5,1,0.6629999876022339,0.2620033323764801,0.05827401578426361,0.7572689652442932,0.21327482163906097,1.0242455005645752,1.9634568691253662,-1.3877787807814457e-17
69 kV Boca Chica – Mata de Palma_g,ZXGUEF_ZXMPAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_g.ElmLne,Tap Mata de Palma,WXMPAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Mata de Palma.ElmTerm,Tap Guerra,WXGUEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Guerra.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,8.600000381469727,1,0.6629999876022339,4.506457805633545,1.0023131370544434,13.025026321411133,3.6683268547058105,17.617023468017578,33.77145767211914,-2.386979608823205e-16
69 kV Derivación Acueducto Brujela_b,ZABRUF_ZCATAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto Brujela_b.ElmLne,Tap Acueducto Brujuelas,WXACBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Brujuelas.ElmTerm,69 kV Acueducto Brujuela,WABRUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Acueducto Brujuela.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,11.640000343322754,1,0.6629999876022339,6.053659439086914,1.3573442697525024,17.536083221435547,5.032376766204834,23.605314254760742,45.084617614746094,8.884560347485878e-16
69 kV Derivación Aero Las Américas,ZAAMEF_ZLCALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Aero Las Américas.ElmLne,Tap 2 La Caleta,WXLC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 La Caleta.ElmTerm,69 kV Aero Las Américas,WAAMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aero Las Américas.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,1.649999976158142,1,0.6629999876022339,0.8231790661811829,0.19250117242336273,2.543407440185547,0.6984673142433167,3.2121779918670654,6.574906826019287,0.0
69 kV Boca Chica – ZF Las Americas_e,ZLCALF_ZXZAMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_e.ElmLne,Tap 2 La Caleta,WXLC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 La Caleta.ElmTerm,Tap ZF Las Américas,WXZAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap ZF Las Américas.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,2.890000104904175,1,0.6629999876022339,1.4418106079101562,0.33716872334480286,4.454817295074463,1.2233761548995972,5.626178741455078,11.5160493850708,0.0
69 kV Boca Chica – ZF Las Americas_f,ZXZAMF_ZZAMEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_f.ElmLne,Tap ZF Las Américas,WXZAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap ZF Las Américas.ElmTerm,69 kV ZF Las Américas,WZAMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZZAMEF.ElmSubstat\69 kV ZF Las Américas.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.5899999737739563,1,0.6629999876022339,0.2943488657474518,0.06883374601602554,0.9094608426094055,0.24975496530532837,1.1485968828201294,2.351027250289917,0.0
69 kV Derivación Multiform,ZIISAF_ZMULTF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Multiform.ElmLne,Tap INCA La Isabela,WXIISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap INCA La Isabela.ElmTerm,69 kV Multiform,WMULTF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Multiform.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,0.20000000298023224,1,0.3799999952316284,0.13790328800678253,0.06145747750997543,0.316585898399353,0.0929567739367485,0.3720818758010864,0.7277981638908386,-2.775557602921922e-18
69 kV Derivación INCA La Isabela_a,ZIISAF_ZXINAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación INCA La Isabela_a.ElmLne,Tap Industrias Nacionales,WXINAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industrias Nacionales.ElmTerm,Tap INCA La Isabela,WXIISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap INCA La Isabela.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,2.0,1,0.3799999952316284,1.4213876724243164,0.6144607067108154,3.0960135459899902,0.9476101994514465,3.869640827178955,7.093868732452393,-1.1102230246251565e-16
69 kV Dajao – Monte Plata Solar_c,ZMPLAF_ZYAMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_c.ElmLne,Tap Monte Plata Solar,WXMPSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Monte Plata Solar.ElmTerm,Tap Yamasá,WXYAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Yamasá.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 69 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,13.5600004196167,1,0.6629999876022339,5.846263885498047,1.5774046182632446,20.332857131958008,6.434755325317383,24.16556167602539,47.69864273071289,1.1290968245141137e-15
69 kV Derivación Smurfit Kappa,ZSKAPF_ZXSKAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Smurfit Kappa.ElmLne,69 kV Smurfit Kappa,WSKAPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Smurfit Kappa.ElmTerm,Tap Smurfit Kappa,WXSKAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Smurfit Kappa.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS/1C/69/1xF - 559 AAAC,1.0,1,0.6629999876022339,0.5119898319244385,0.11621808260679245,1.5467805862426758,0.4154599905014038,1.957854151725769,4.0177388191223145,3.8163916471489756e-17
69 kV Derivación MERCASID_b,ZGPETF_ZMERCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación MERCASID_b.ElmLne,Tap Grupo Petroquímica,WXGPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Petroquímica.ElmTerm,69 kV MERCASID,WMERCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV MERCASID.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.09000000357627869,1,0.6629999876022339,0.04680664464831352,0.010494930669665337,0.13558827340602875,0.03891012817621231,0.18251532316207886,0.3485924303531647,6.869505031042605e-18
69 kV Palamara – Bco Nacional Vivienda_b,ZXAHGF_ZXALIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Bco Nacional Vivienda_b.ElmLne,Tap Aeropuerto Higüero,WXAHGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Aeropuerto Higüero.ElmTerm,Tap Acueducto La Isabela,WXALIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto La Isabela.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.5399999618530273,1,0.6629999876022339,0.8069702982902527,0.17948396503925323,2.332388401031494,0.6568863987922668,3.1546759605407715,6.0474467277526855,-4.274358538927734e-17
69 kV INCA km 22 – Palamara_b,ZIPSIF_ZXCSAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_b.ElmLne,Tap Ciudad Satélite,WXCSAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Ciudad Satélite.ElmTerm,Tap Parque Industrial Duarte,WXIDUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Industrial Duarte.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.5709999799728394,1,0.6629999876022339,0.29920780658721924,0.0665489211678505,0.8648011088371277,0.2435598224401474,1.16968834400177,2.242267608642578,-1.5848433120658738e-17
69 kV Dajao – Monte Plata Solar_b,ZDJAOF_ZYAMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_b.ElmLne,Tap Sierra Prieta,WXSPRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Sierra Prieta.ElmTerm,Tap Yamasá,WXYAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Yamasá.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 69 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,14.1899995803833,1,0.6629999876022339,6.117882251739502,1.650691032409668,21.277523040771484,6.733714580535889,25.28829574584961,49.914730072021484,1.1815548454869934e-15
69 kV Derivación Molinos del Ozama,ZMOZAF_ZXMOLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Molinos del Ozama.ElmLne,Tap Molinos Ozama,WXMOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Molinos Ozama.ElmTerm,69 kV Molinos del Ozama,WMOZAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Molinos del Ozama.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.9300000071525574,1,0.6629999876022339,0.4873262345790863,0.10838966816663742,1.4085203409194946,0.39669114351272583,1.9050966501235962,3.6520297527313232,-2.5812685521058237e-17
69 kV Derivación Grupo Malla,ZGMALF_ZXMALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Malla.ElmLne,Tap Malla,WXMALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Malla.ElmTerm,69 kV Molinos Modernos,WGMALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Molinos Modernos.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,1.100000023841858,1,0.3799999952316284,0.7819637656211853,0.33795350790023804,1.7021290063858032,0.5211858153343201,2.1658191680908203,3.9028940200805664,1.2212453535574518e-16
69 kV Boca Chica – Mata de Palma_b,ZCATAF_ZXKVEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_b.ElmLne,Tap 2 Catalina,WXCA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Catalina.ElmTerm,Tap 2 Kilómetro 24,WXKVEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Kilómetro 24.ElmTerm,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,7.670000076293945,1,0.6629999876022339,4.019131183624268,0.8939234018325806,11.61650562286377,3.2716357707977295,15.711925506591797,30.119428634643555,-2.1288526708945613e-16
69 kV Invivienda – Villa Duarte_c,ZXGPLF_ZXGALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_c.ElmLne,Tap Grupo Alaska,WXGALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Alaska.ElmTerm,Tap Gomas Y Plásticos,WXGPLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Gomas Y Plásticos.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.2000000476837158,1,0.6629999876022339,0.6240885853767395,0.13993240892887115,1.8078436851501465,0.518801748752594,2.433537483215332,4.647899150848389,9.159340482553133e-17
69 kV Palamara – Bco Nacional Vivienda_c,ZBNVIF_ZXAHGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Bco Nacional Vivienda_c.ElmLne,Tap Aeropuerto Higüero,WXAHGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Aeropuerto Higüero.ElmTerm,69 kV Banco Nacional de la Vivienda,WBNVIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Banco Nacional de la Vivienda.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,5.53000020980835,1,0.6629999876022339,2.897757053375244,0.6445106267929077,8.375394821166992,2.3588194847106934,11.328155517578125,21.71583366394043,-1.534883389777794e-16
69 kV Derivación Aeropuerto El Higüero,ZAHIGF_ZXAHGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Aeropuerto El Higüero.ElmLne,Tap Aeropuerto Higüero,WXAHGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Aeropuerto Higüero.ElmTerm,69 kV Aeropuerto El Higüero,WAHIGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aeropuerto El Higüero.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.2899999618530273,1,0.6629999876022339,0.675968587398529,0.15034694969654083,1.9537538290023804,0.5502489805221558,2.6425533294677734,5.065718650817871,-3.5804691485370114e-17
69 kV Derivación ZF Los Alcarrizos_c,ZCBYNF_ZZALCF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Los Alcarrizos_c.ElmLne,Tap 1 DISDO,WXDISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,69 kV ZF Los Alcarrizos,WZALCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Los Alcarrizos.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,2.0899999141693115,1,0.6629999876022339,1.0869542360305786,0.2437155842781067,3.148660898208618,0.903579592704773,4.238410949707031,8.09508991241455,1.595251692626404e-16
69 kV Invivienda – Villa Duarte_a,ZINVIF_ZXINVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_a.ElmLne,Tap Invivienda,WXINVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\R1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.5,1,0.6629999876022339,0.2600369155406952,0.05830516666173935,0.7532681822776794,0.2161673754453659,1.0139739513397217,1.936624526977539,3.8163916471489756e-17
69 kV Derivación Acueducto La Isabela,ZALISF_ZXALIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto La Isabela.ElmLne,Tap Acueducto La Isabela,WXALIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto La Isabela.ElmTerm,69 kV Acueducto La Isabela,WALISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Acueducto La Isabela.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.4699999988079071,1,0.6629999876022339,0.2462831437587738,0.05477757379412651,0.7118328213691711,0.20047833025455475,0.9627907276153564,1.8456493616104126,-1.3045120506258365e-17
69 kV Invivienda – Villa Duarte_d,ZVDUAF_ZXGALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Invivienda – Villa Duarte_d.ElmLne,F4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F4.ElmTerm,Tap Grupo Alaska,WXGALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Alaska.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,4.360000133514404,1,0.6629999876022339,2.267521858215332,0.5084210634231567,6.568498611450195,1.8849796056747437,8.841853141784668,16.887365341186523,3.3278937174842317e-16
69 kV Timbeque – Villa Duarte_b,ZVDUAF_ZXMOLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Timbeque – Villa Duarte_b.ElmLne,Tap Molinos Ozama,WXMOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Molinos Ozama.ElmTerm,F3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,2.4000000953674316,1,0.6629999876022339,1.1973514556884766,0.280001699924469,3.6995019912719727,1.015952467918396,4.6722588539123535,9.563501358032227,0.0
69 kV Hainamosa – Boca Chica(Tamarindo)a,ZHNSAF_ZTAMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)a.ElmLne,F4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\F4.ElmTerm,Tap Tamarindo,WXTMRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamarindo.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.2199999988079071,1,0.6629999876022339,0.11528147011995316,0.025640565901994705,0.33319833874702454,0.09384091943502426,0.45066800713539124,0.8639209866523743,-6.1062266023511365e-18
69 kV Hainamosa – Invivienda,ZHNSAF_ZINVIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Invivienda.ElmLne,F3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\F3.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZINVIF.ElmSubstat\L1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.7300000190734863,1,0.6629999876022339,1.9545449018478394,0.4347241520881653,5.649226665496826,1.5910301208496094,7.640871524810791,14.647388458251953,-1.0352829757569144e-16
69 kV Hainamosa – Boca Chica(Tamarindo)c,ZBASIF_ZXAORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)c.ElmLne,Tap Base Aérea San Isidro,WXBASF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Base Aérea San Isidro.ElmTerm,Tap Acueducto Oriental,WXAORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Oriental.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,4.110000133514404,1,0.6629999876022339,2.0185370445251465,0.47893622517585754,6.3668036460876465,1.7384642362594604,7.758854389190674,16.3685359954834,2.2815083897200796e-16
69 kV Boca Chica – ZF Las Americas_c,ZXLCAF_ZXPC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_c.ElmLne,Tap 2 Parque Cibernético,WXPC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Parque Cibernético.ElmTerm,Tap 1 La Caleta,WXLCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,3.299999952316284,1,0.6629999876022339,1.6463581323623657,0.38500234484672546,5.086814880371094,1.3969346284866333,6.424355983734131,13.149813652038574,0.0
69 kV Boca Chica – Mata de Palma_f,ZGUERF_ZXZBVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_f.ElmLne,Tap ZF Buena Vista,WXZBVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF Buena Vista.ElmTerm,Tap Guerra,WXGUEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Guerra.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,7.0,1,0.6629999876022339,3.668046712875366,0.8158361911773682,10.601765632629395,2.9858474731445312,14.339436531066895,27.48839569091797,-1.942890293094024e-16
69 kV Palamara – Madre Vieja_b,ZXPA1F_ZXPA2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_b.ElmLne,Tap 1 Palamara,WXPA1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Palamara.ElmTerm,Tap 2 Palamara,WXPA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Palamara.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,22.0,1,0.5680000185966492,9.80276870727539,2.8768911361694336,33.17483901977539,10.626296043395996,38.848052978515625,76.00005340576172,-2.4424906541753444e-15
69 kV Bayona – Multiparques,ZBAYOF_ZXML2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Multiparques.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZMLTPF.ElmSubstat\1.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZBAYOF.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,5.700000286102295,1,0.6629999876022339,2.9868383407592773,0.6643238067626953,8.632866859436035,2.431333065032959,11.676399230957031,22.38340950012207,-1.5820678895001869e-16
69 kV Dajao – Monte Plata Solar_d,ZMPSOF_ZXMPSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_d.ElmLne,Tap Monte Plata Solar,WXMPSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Monte Plata Solar.ElmTerm,69 kV Monte Plata Solar,WMPSOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Monte Plata Solar.ElmSite\69 kV Monte Plata Solar.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.164000004529953,1,0.6629999876022339,0.08181901276111603,0.019133450463414192,0.25279930233955383,0.06942342221736908,0.3192710280418396,0.6535059213638306,0.0
69 kV Derivación Textiles Titán,ZTTITF_ZXTTIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Textiles Titán.ElmLne,Tap Textiles Titán,WXTTIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Textiles Titán.ElmTerm,69 kV Textiles Titán,WTTITF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Textiles Titán.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.019999999552965164,1,0.6629999876022339,0.010480133816599846,0.0023309604730457067,0.0302907582372427,0.008530992083251476,0.04096981883049011,0.07853826880455017,-5.551114999048691e-19
69 kV Derivación Kilómetro 24,ZKVENF_ZXKVNF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Kilómetro 24.ElmLne,Tap 1 Kilómetro 24,WXKVNF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Kilómetro 24.ElmTerm,69 kV Kilómetro 24,WKVENF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Kilómetro 24.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.36000001430511475,1,0.6629999876022339,0.18864241242408752,0.04195729270577431,0.5452336668968201,0.15355786681175232,0.7374567985534668,1.4136890172958374,-9.992007618673103e-18
69 kV Arroyo Hondo – Palamara_a,ZAHONF_ZXPLAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Palamara_a.ElmLne,Tap Plásticos Flexibles,WXPLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles.ElmTerm,WAHONF(14),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(14).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,,5.690000057220459,1,1.3259999752044678,2.0375423431396484,0.33158406615257263,7.7873640060424805,1.8815834522247314,14.512785911560059,28.640457153320312,6.317169073644612e-16
69 kV Arroyo Hondo – Palamara_b,ZPALBF_ZXPLAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Palamara_b.ElmLne,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R3.ElmTerm,Tap Plásticos Flexibles,WXPLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,,6.710000038146973,1,1.3259999752044678,2.4027960300445557,0.3910244405269623,9.183341979980469,2.218879461288452,17.1143741607666,33.774600982666016,7.449596537586448e-16
69 kV Boca Chica – ZF Las Americas_a,ZBCHIF_ZXPCIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – ZF Las Americas_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIF.ElmSubstat\2.ElmTerm,Tap 1 Parque Cibernético,WXPCIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Parque Cibernético.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,3.299999952316284,1,0.6629999876022339,1.6463581323623657,0.38500234484672546,5.086814880371094,1.3969346284866333,6.424355983734131,13.149813652038574,0.0
69 kV Boca Chica – SPM_a,ZBCHIF_ZXCATF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – SPM_a.ElmLne,Tap 1 Catalina,WXCATF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Catalina.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIF.ElmSubstat\3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,11.829999923706055,1,0.6629999876022339,6.198998928070068,1.378763198852539,17.916982650756836,5.046082019805908,24.2336483001709,46.455387115478516,-3.283484574153077e-16
69 kV Palamara – Generadora Palamara,ZGPALF_ZPALBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Generadora Palamara.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R2.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZGPALF.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,0.009999999776482582,1,1.3259999752044678,0.004409913904964924,0.0005876237410120666,0.013975128531455994,0.002793672727420926,0.02336101420223713,0.06046171858906746,-2.2204459996194763e-18
69 kV Bayona – Palamara_d,ZPALAF_ZPDIVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_d.ElmLne,L4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L4.ElmTerm,Tap Productos Diversos,WXPDIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Productos Diversos.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.450000047683716,1,0.6629999876022339,1.8078230619430542,0.4020906984806061,5.225155830383301,1.4715962409973145,7.067294120788574,13.547852516174316,-9.575673719740873e-17
