loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Novoplast – Palamara,ZPALBF_ZNOVOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast – Palamara.ElmLne,R5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R5.ElmTerm,69 kV Novoplast,WNOVOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,5.275000095367432,1,0.6629999876022339,2.7641353607177734,0.6147908568382263,7.989187717437744,2.250049352645874,10.805789947509766,20.71446990966797,-1.4641066401942048e-16
69 kV INCA km 22 – Palamara_d,ZIPSIF_ZPALAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_d.ElmLne,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L3.ElmTerm,Terminal(4),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(4).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.049999952316284,1,0.6629999876022339,1.0742137432098389,0.23892344534397125,3.1048026084899902,0.8744267225265503,4.199406623840332,8.050172805786133,-5.689892868855029e-17
69 kV Palamara – Bco Nacional Vivienda_a,ZPALAF_ZXALIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Bco Nacional Vivienda_a.ElmLne,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\L2.ElmTerm,Tap Acueducto La Isabela,WXALIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto La Isabela.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.2200000286102295,1,0.6629999876022339,1.687301516532898,0.3752846419811249,4.876811981201172,1.3734898567199707,6.5961408615112305,12.644661903381348,-8.937295427641849e-17
69 kV Timbeque – Timbeque 2,ZTIM2F_ZTMBBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Timbeque – Timbeque 2.ElmLne,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\4.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2F.ElmSubstat\1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,0.20000000298023224,1,1.1999999284744263,0.08819828182458878,0.011752475053071976,0.2795025706291199,0.05587345361709595,0.4672203063964844,1.2092344760894775,-4.440892164675075e-17
69 kV La Cuarenta – Timbeque 2_c,ZTI12F_ZXTTIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV La Cuarenta – Timbeque 2_c.ElmLne,Tap Textiles Titán,WXTTIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Textiles Titán.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2F.ElmSubstat\3.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.100000023841858,1,0.6629999876022339,0.5764073729515076,0.12820284068584442,1.6659917831420898,0.4692046046257019,2.253340005874634,4.319604873657227,-3.0531133838936295e-17
69 kV Estrella del Mar 3 – Timbeque 2,ZEMB2F_ZTIM2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Estrella del Mar 3 – Timbeque 2.ElmLne,R4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\ZEMA3F.ElmSubstat\R4.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2F.ElmSubstat\2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/2xF - ACCC GDANSK,0.18000000715255737,1,1.4199999570846558,0.07937845587730408,0.010577227920293808,0.2515523433685303,0.05028611049056053,0.4204982817173004,1.0883110761642456,-3.996803047469241e-17
69 kV Estrella del Mar 3 – Timbeque,ZEMA2F_ZTMBBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Estrella del Mar 3 – Timbeque.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\3.ElmTerm,L4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\EDM 3.ElmSite\ZEMA3F.ElmSubstat\L4.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,0.3499999940395355,1,1.3259999752044678,0.1543469876050949,0.020566832274198532,0.48912951350212097,0.09777854382991791,0.8176354765892029,2.1161601543426514,-7.771561040027198e-17
69 kV La Cuarenta – Timbeque 2_b,ZXINAF_ZXTTIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV La Cuarenta – Timbeque 2_b.ElmLne,Tap Industrias Nacionales,WXINAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industrias Nacionales.ElmTerm,Tap Textiles Titán,WXTTIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Textiles Titán.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.649999976158142,1,0.6629999876022339,0.864611029624939,0.19230423867702484,2.4989874362945557,0.7038068771362305,3.3800101280212402,6.47940731048584,-4.579669910404322e-17
69 kV Metropolitano – Listín Diario_a,ZMETBF_ZXCODF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Metropolitano – Listín Diario_a.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\WMETRF.ElmSubstat\R1.ElmTerm,Tap CODETEL,WXCODF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CODETEL.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.019999999552965164,1,0.6629999876022339,0.009977927431464195,0.0023333474528044462,0.030829181894659996,0.008466270752251148,0.03893548995256424,0.07969584316015244,0.0
69 kV Herrera – Metropolitano_a,ZXHE2F_ZXMETF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Herrera – Metropolitano_a.ElmLne,Tap 1 Herrera,WXHE1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\WMETRF.ElmSubstat\L1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,8.25,1,0.6589999794960022,4.301498889923096,0.9729251861572266,12.480132102966309,3.6179685592651367,16.73056983947754,31.954303741455078,6.29704621779581e-16
69 kV Boca Chica – Mata de Palma_h,ZMPALF_ZXMPAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_h.ElmLne,Tap Mata de Palma,WXMPAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Mata de Palma.ElmTerm,69 kV Mata de Palma,WMPALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Mata de Palma.ElmSite\69 kV Mata de Palma.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,15.694999694824219,1,0.6629999876022339,8.224285125732422,1.829221248626709,23.770671844482422,6.694696426391602,32.151065826416016,61.63290786743164,-4.3562375081696633e-16
69 kV Derivación Productos Diversos,ZPDIVF_ZXPDIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Productos Diversos.ElmLne,Tap Productos Diversos,WXPDIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Productos Diversos.ElmTerm,69 kV Productos Diversos,WPDIVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Productos Diversos.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.009999999776482582,1,0.6629999876022339,0.005240066908299923,0.0011654802365228534,0.01514537911862135,0.004265496041625738,0.020484909415245056,0.039269134402275085,-2.7755574995243454e-19
69 kV Derivación Cabayona,ZCBYNF_ZXCBYF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cabayona.ElmLne,Tap 2 Cabayona,WXCBYF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Cabayona.ElmTerm,69 kV Caballona,WCBYNF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Caballona.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.03799999877810478,1,0.6629999876022339,0.019762804731726646,0.004431192297488451,0.05724838003516197,0.016428720206022263,0.07706201821565628,0.14718346297740936,2.9004575327192133e-18
69 kV Derivación Ind Papel SIDO,ZIPSIF_ZXIPSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Ind Papel SIDO.ElmLne,Tap Industria Papel SIDO,WXIPSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industria Papel SIDO.ElmTerm,69 kV Industria Papel SIDO,WIPSIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Industria Papel SIDO.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.15600000321865082,1,0.6629999876022339,0.08174504339694977,0.018181493505835533,0.23626792430877686,0.06654174625873566,0.3195646107196808,0.6125985383987427,-4.329869885373617e-18
69 kV INCA km 22 – Palamara_c,ZIPSIF_ZXIDUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_c.ElmLne,Tap Parque Industrial Duarte,WXIDUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Industrial Duarte.ElmTerm,Tap Industria Papel SIDO,WXIPSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industria Papel SIDO.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.017000000923871994,1,0.6629999876022339,0.008908114396035671,0.001981316599994898,0.0257471464574337,0.007251344155520201,0.034824348986148834,0.06675753742456436,-4.718448111082905e-19
69 kV Derivación CORVI PVC,ZCPVCF_ZXCPVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación CORVI PVC.ElmLne,69 kV CORVI PVC,WCPVCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CORVI PVC.ElmTerm,Tap CORVI PVC,WXCPVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CORVI PVC.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.10199999809265137,1,0.3799999952316284,0.07249076664447784,0.031337495893239975,0.15789668262004852,0.04832812026143074,0.19735167920589447,0.3617872893810272,-5.66213731970918e-18
69 kV Cítricos Nacionales – INCA km 22_b,ZXCDAF_ZXVALF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cítricos Nacionales – INCA km 22_b.ElmLne,Tap Parque Caribbean Glass,WXPCGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Caribbean Glass.ElmTerm,Tap Cítricos Nacionales,WXCINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cítricos Nacionales.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA/69 TH-1G- 4/0 AAAC,16.799999237060547,1,0.3799999952316284,13.040045738220215,5.1680169105529785,21.537559509277344,8.516311645507812,38.773712158203125,55.84303283691406,1.8651745966669683e-15
69 kV Derivación Alambres Domicanos,ZALDOF_ZXADOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Alambres Domicanos.ElmLne,69 kV Alambres Dominicanos,WALDOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Alambres Dominicanos.ElmTerm,Tap Alambres Dominicano,WXADOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.014999999664723873,1,0.6629999876022339,0.007801107130944729,0.0017491549951955676,0.02259804494678974,0.006485021207481623,0.03041921742260456,0.05809873342514038,1.1449174362420498e-18
69 kV Bayona – CAASD Bayona_b,ZCBA1F_ZXCBAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – CAASD Bayona_b.ElmLne,Tap CAASD Bayona,WXCBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CAASD Bayona.ElmTerm,69 kV CAASD Bayona 1,WCBA1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CAASD Bayona 1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.0010000000474974513,1,0.6629999876022339,0.0005200738669373095,0.00011661033931886777,0.0015065365005284548,0.00043233478209003806,0.002027947921305895,0.003873249050229788,7.632783899173774e-20
69 kV Derivación Carrefour,ZCARRF_ZXCARF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Carrefour.ElmLne,69 kV Carrefour(1),WCARRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Carrefour(1).ElmTerm,Tap Carrefour,WXCARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Carrefour.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,0.004999999888241291,1,0.6589999794960022,0.002606969093903899,0.0005896516377106309,0.0075637162663042545,0.002192708197981119,0.010139739140868187,0.019366243854165077,3.8163916264694603e-19
69 kV Derivación Grupo Petroquímica,ZGPETF_ZXGPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Petroquímica.ElmLne,69 kV Grupo Petroquímica,WGPETF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Petroquímica.ElmTerm,Tap Grupo Petroquímica,WXGPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Petroquímica.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.0010000000474974513,1,0.6629999876022339,0.0005200738669373095,0.00011661033931886777,0.0015065365005284548,0.00043233478209003806,0.002027947921305895,0.003873249050229788,7.632783899173774e-20
69 kV Derivación CODETEL,ZCODEF_ZXCODF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación CODETEL.ElmLne,Tap CODETEL,WXCODF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap CODETEL.ElmTerm,69 kV CODETEL,WCODEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV CODETEL.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.019999999552965164,1,0.6589999794960022,0.010431522503495216,0.00235860887914896,0.03024252876639366,0.008770836517214775,0.041308436542749405,0.07749218493700027,-2.7755574995243454e-19
69 kV Derivación Banco Popular,ZBPOPF_ZXBPOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Banco Popular.ElmLne,69 kV Banco Popular,WBPOPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Banco Popular.ElmTerm,Tap Banco Popular,WXBPOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Banco Popular.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,0.01600000075995922,1,0.3799999952316284,0.011032262817025185,0.004916598554700613,0.025326872244477272,0.007436542306095362,0.02976655215024948,0.05822385475039482,-2.220446154715841e-19
69 kV Derivación Centro Oper Herrera,ZCOHEF_ZXCOHF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Centro Oper Herrera.ElmLne,69 kV Centro Operaciones Herrera,WCOHEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Centro Operaciones Herrera.ElmTerm,Tap Centro Operación Herrera,WXCOHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.02500000037252903,1,0.3799999952316284,0.017771903425455093,0.007680761627852917,0.038684748113155365,0.011845131404697895,0.0492231585085392,0.08870214223861694,2.775557602921922e-18
69 kV Derivación Plásticos Flexibles,ZPFLEF_ZXPFLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Plásticos Flexibles.ElmLne,Tap Plásticos Flexibles(1),WXPFLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,69 kV Plásticos Flexibles,WPFLEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Plásticos Flexibles.ElmTerm,1,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.05000000074505806,1,0.3799999952316284,0.03554380685091019,0.015361523255705833,0.07736949622631073,0.02369026280939579,0.0984463170170784,0.1774042844772339,5.551115205843844e-18
69 kV Derivación TORGINOL,ZTORGF_ZXTORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación TORGINOL.ElmLne,69 kV TORGINOL,WTORGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV TORGINOL.ElmTerm,Tap TORGINOL,WXTORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.029999999329447746,1,0.3799999952316284,0.021326284855604172,0.0092169139534235,0.04642169550061226,0.01421415712684393,0.05906778946518898,0.10644256323575974,3.3306689994292145e-18
69 kV Derivación Acueducto Brujela_a,ZXCA2F_ZXACBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Acueducto Brujela_a.ElmLne,Tap 2 Catalina,WXCA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Catalina.ElmTerm,Tap Acueducto Brujuelas,WXACBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Brujuelas.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,0.10000000149011612,1,0.3799999952316284,0.06895164400339127,0.030728738754987717,0.1582929491996765,0.04647838696837425,0.1860409379005432,0.3638990819454193,-1.387778801460961e-18
69 kV Derivación Catalina,ZCATAF_ZXACBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Catalina.ElmLne,69 kV Catalina,WCATAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Catalina.ElmTerm,Tap Acueducto Brujuelas,WXACBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Acueducto Brujuelas.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,0.0010000000474974513,1,0.3799999952316284,0.000689516426064074,0.0003072874096687883,0.0015829295152798295,0.0004647838941309601,0.0018604095093905926,0.0036389909218996763,-1.3877788466974007e-20
69 kV Derivación La Caleta,ZLCALF_ZXLCAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación La Caleta.ElmLne,69 kV La Caleta,WLCALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCALF.ElmSubstat\69 kV La Caleta.ElmTerm,Tap 1 La Caleta,WXLCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 La Caleta.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.020999999716877937,1,0.6629999876022339,0.011004140600562096,0.0024475085083395243,0.03180529549717903,0.008957542479038239,0.04301831126213074,0.08246518671512604,-5.828670800699914e-19
69 kV Derivación Grupo Ramos Mella,ZGRMEF_ZXGRMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Grupo Ramos Mella.ElmLne,Tap Grupo Ramos Mella,WXGRMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Ramos Mella.ElmTerm,69 kV Grupo Ramos Mella,WGRMEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Ramos Mella.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.0010000000474974513,1,0.6629999876022339,0.0005240067257545888,0.00011654803529381752,0.0015145379584282637,0.00042654963908717036,0.002048491034656763,0.003926913719624281,-2.7755576933948015e-20
69 kV Derivación Guerra,ZGUERF_ZXGUEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Guerra.ElmLne,Tap Guerra,WXGUEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Guerra.ElmTerm,69 kV Guerra,WGUERF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Guerra.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.0010000000474974513,1,0.6629999876022339,0.0005240067257545888,0.00011654803529381752,0.0015145379584282637,0.00042654963908717036,0.002048491034656763,0.003926913719624281,-2.7755576933948015e-20
69 kV Derivación Base Aerea San Isidro,ZBASIF_ZXBASF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Base Aerea San Isidro.ElmLne,Tap Base Aérea San Isidro,WXBASF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Base Aérea San Isidro.ElmTerm,69 kV Base Aérea San Isidro,WBASIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Base Aérea San Isidro.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 4/0 AAAC,1.100000023841858,1,0.3799999952316284,0.7584680914878845,0.3380161225795746,1.7412225008010864,0.5112622976303101,2.04645037651062,4.002890110015869,-1.5265566919468147e-17
69 kV Derivación Tamarindo,ZTAMAF_ZXTMRF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Tamarindo.ElmLne,69 kV Tamarindo,WTAMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Tamarindo.ElmTerm,Tap Tamarindo,WXTMRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Tamarindo.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.30000001192092896,1,0.6629999876022339,0.15720202028751373,0.03496440872550011,0.4543614089488983,0.12796489894390106,0.6145473122596741,1.1780741214752197,-8.326673015560919e-18
69 kV Derivación Gomas y Plásticos,ZGPLAF_ZXGPLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Gomas y Plásticos.ElmLne,69 kV Gomas y Plásticos,WGPLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Gomas y Plásticos.ElmTerm,Tap Gomas Y Plásticos,WXGPLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Gomas Y Plásticos.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.019999999552965164,1,0.3799999952316284,0.01421387679874897,0.006144606973975897,0.03096013329923153,0.009476101957261562,0.03869640454649925,0.07093868404626846,-1.1102229998097382e-18
69 kV Derivación INCA La Isabela_b,ZIISAF_ZXIISF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación INCA La Isabela_b.ElmLne,69 kV INCA La Isabela,WIISAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA La Isabela.ElmTerm,Tap INCA La Isabela,WXIISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap INCA La Isabela.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.25,1,0.3799999952316284,0.17767345905303955,0.07680758833885193,0.3870016932487488,0.11845127493143082,0.4837051033973694,0.8867335915565491,-1.3877787807814457e-17
69 kV Dajao – Monte Plata Solar_a,ZDJAOF_ZYAMAF-L1_b,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Dajao – Monte Plata Solar_a.ElmLne,1(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOF.ElmSubstat\1(3).ElmTerm,Tap Sierra Prieta,WXSPRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap Sierra Prieta.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,9.329999923706055,1,0.6629999876022339,4.022540092468262,1.0853381156921387,13.990084648132324,4.42745304107666,16.627187728881836,32.81919860839844,7.768785551287062e-16
69 kV Derivación Parque Ind Duarte,ZPIDUF-ZXIDUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Ind Duarte.ElmLne,Tap Parque Industrial Duarte,WXIDUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Industrial Duarte.ElmTerm,69 kV Parque Industrial Duarte,WPIDUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Industrial Duarte.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.007000000216066837,1,0.6629999876022339,0.003668047022074461,0.0008158362470567226,0.010601765476167202,0.0029858474154025316,0.014339436776936054,0.02748839557170868,-1.9428903530646184e-19
69 kV Arroyo Hondo – Kilómetro 10.5_b,ZKDMEF_ZXCARF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Kilómetro 10.5_b.ElmLne,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\L1.ElmTerm,Tap Carrefour,WXCARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Carrefour.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.6000000238418579,1,0.5999999642372131,0.312945693731308,0.07075826823711395,0.907275915145874,0.26312509179115295,1.2392531633377075,2.324765682220459,-8.326673015560919e-18
69 kV Arroyo Hondo – Kilómetro 10.5_a,ZAHOBF_ZXCARF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Kilómetro 10.5_a.ElmLne,WAHONF(12),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(12).ElmTerm,Tap Carrefour,WXCARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Carrefour.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,4.75,1,0.5999999642372131,2.476620674133301,0.5601690411567688,7.185530662536621,2.0830729007720947,9.632752418518066,18.397932052612305,3.625572064791527e-16
69 kV Hainamosa – Boca Chica(Tamarindo)d,ZBASIF_ZXZBVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamarindo)d.ElmLne,Tap Base Aérea San Isidro,WXBASF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Base Aérea San Isidro.ElmTerm,Tap 69 kV Maranatha,WXMARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.7999999523162842,1,0.6629999876022339,0.9432120323181152,0.20978644490242004,2.726168155670166,0.7677893042564392,3.687283754348755,7.06844425201416,-4.9960034784643064e-17
69 kV Hainamosa – Boca Chica(Tamar(1),ZBASIF_ZXZBVF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Hainamosa – Boca Chica(Tamar(1).ElmLne,Tap 69 kV Maranatha,WXMARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,Tap ZF Buena Vista,WXZBVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF Buena Vista.ElmTerm,0,,,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.1200001239776611,1,0.6629999876022339,0.586887538433075,0.13053379952907562,1.6962826251983643,0.47773563861846924,2.2943100929260254,4.398143768310547,-3.108624813057573e-17
69 kV Boca Chica – Mata de Palma_e,ZXGRMF_ZXZBVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_e.ElmLne,Tap ZF Buena Vista,WXZBVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 69 kV.ElmNet\Tap ZF Buena Vista.ElmTerm,Tap Grupo Ramos Mella,WXGRMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Ramos Mella.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.8500000238418579,1,0.6629999876022339,0.4454056918621063,0.09906582534313202,1.2873573303222656,0.3625671863555908,1.7412173748016357,3.337876796722412,-2.3592239935029067e-17
69 kV Boca Chica – Mata de Palma_d,ZXGRMF_ZXKVNF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Mata de Palma_d.ElmLne,Tap Grupo Ramos Mella,WXGRMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Grupo Ramos Mella.ElmTerm,Tap 1 Kilómetro 24,WXKVNF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Kilómetro 24.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.8500000238418579,1,0.6629999876022339,0.4454056918621063,0.09906582534313202,1.2873573303222656,0.3625671863555908,1.7412173748016357,3.337876796722412,-2.3592239935029067e-17
69 kV Derivación ZF Multinodal Caucedo,ZXPCIF_ZZMCAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF Multinodal Caucedo.ElmLne,Tap 1 Parque Cibernético,WXPCIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Parque Cibernético.ElmTerm,69 kV ZF Multimodal Caucedo,WZMCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Multimodal Caucedo.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,3.299999952316284,1,0.3799999952316284,2.275404214859009,1.0140483379364014,5.223667144775391,1.5337867736816406,6.139350891113281,12.008668899536133,-4.579669910404322e-17
69 kV Boca Chica – Acueducto Brujuela_a,ZCATAF_ZXCATF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Boca Chica – Acueducto Brujuela_a.ElmLne,Tap 2 Catalina,WXCA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Catalina.ElmTerm,Tap 1 Catalina,WXCATF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Catalina.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,6.449999809265137,1,0.6629999876022339,3.37984299659729,0.751734733581543,9.768769264221191,2.7512450218200684,13.212766647338867,25.32859230041504,-1.7902345742685057e-16
69 kV Derivación Cartonera del Caribe_a,ZXLADF_ZXZAMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cartonera del Caribe_a.ElmLne,Tap ZF Las Américas,WXZAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap ZF Las Américas.ElmTerm,Tap LADON,WXLADF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap LADON.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.10999999940395355,1,0.6629999876022339,0.0548786036670208,0.012833410874009132,0.169560506939888,0.0465644896030426,0.21414519846439362,0.4383271336555481,0.0
69 kV Derivación Cartonera del Caribe_b,ZCCARF_ZXLADF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Cartonera del Caribe_b.ElmLne,69 kV Cartones del Caribe,WCCARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Cartones del Caribe.ElmTerm,Tap LADON,WXLADF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap LADON.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.4000000059604645,1,0.6629999876022339,0.1995585560798645,0.0466669499874115,0.6165836453437805,0.16932541131973267,0.7787098288536072,1.593916893005371,0.0
69 kV Bayona – Palamara_a,ZBAYOF_ZXHNUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZBAYOF.ElmSubstat\1.ElmTerm,Tap Hato Nuevo,WXHNUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Hato Nuevo.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.5800000429153442,1,0.6629999876022339,0.8279305696487427,0.18414588272571564,2.392970085144043,0.6739484071731567,3.2366158962249756,6.20452356338501,-4.3853810663833765e-17
69 kV Bayona – Palamara_b,ZXCABF_ZXHNUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Bayona – Palamara_b.ElmLne,Tap Hato Nuevo,WXHNUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Hato Nuevo.ElmTerm,Tap 1 Cabayona,WXCABF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Cabayona.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.149999976158142,1,0.6629999876022339,0.6026076674461365,0.13403022289276123,1.7417185306549072,0.4905320703983307,2.355764627456665,4.515950679779053,-3.191891129622876e-17
69 kV Arroyo Hondo – Capotillo_c,ZXPETF_ZXRIEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Capotillo_c.ElmLne,Tap Petroquímica,WXPETF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Petroquímica.ElmTerm,Tap Smurfit Kappa,WXSKAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Smurfit Kappa.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.8755000233650208,1,0.6629999876022339,0.455324649810791,0.10209234803915024,1.3189725875854492,0.3785090744495392,1.7754684686660767,3.3910295963287354,6.682501662984782e-17
69 kV Arroyo Hondo – Capotillo_d,ZCAPOF_ZXSKAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Capotillo_d.ElmLne,Tap Smurfit Kappa,WXSKAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Smurfit Kappa.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZCAPOF.ElmSubstat\1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.8755000233650208,1,0.6629999876022339,0.455324649810791,0.10209234803915024,1.3189725875854492,0.3785090744495392,1.7754684686660767,3.3910295963287354,6.682501662984782e-17
69 kV Novoplast – Plastifar_b,ZPLASF_ZXNOVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Novoplast – Plastifar_b.ElmLne,Tap Novoplast,WXNOVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Novoplast.ElmTerm,69 kV Plastifar,WPLASF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Plastifar.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.24899999797344208,1,0.3799999952316284,0.17696276307106018,0.07650035619735718,0.3854536712169647,0.11797747015953064,0.48177027702331543,0.8831866383552551,-1.3822276544086636e-17
69 kV Derivación Plastifar,ZXNOVF_ZXPLAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Plastifar.ElmLne,Tap Novoplast,WXNOVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Novoplast.ElmTerm,Tap Plásticos Flexibles,WXPLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,1.600000023841858,1,0.6589999794960022,0.8342301249504089,0.18868853151798248,2.420389413833618,0.7016666531562805,3.2447166442871094,6.197198390960693,1.2212453535574518e-16
69 kV La Cuarenta – Timbeque 2_a,ZLCUAF_ZXLISF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV La Cuarenta – Timbeque 2_a.ElmLne,Tap Industrias Nacionales,WXINAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industrias Nacionales.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.75,1,0.6629999876022339,1.4410183429718018,0.32050707936286926,4.164979457855225,1.1730114221572876,5.633350372314453,10.799012184143066,-7.632783294297951e-17
69 kV Timbeque – Villa Duarte_a,ZTMBBF_ZXMOLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Timbeque – Villa Duarte_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZTIMBF.ElmSubstat\2.ElmTerm,Tap Molinos Ozama,WXMOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Molinos Ozama.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,0.8500000238418579,1,0.6629999876022339,0.42406195402145386,0.09916727244853973,1.3102402687072754,0.3598165214061737,1.6547584533691406,3.387073278427124,0.0
69 kV Derivación G. Ramos Charles,ZXGRCF_ZXINVF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación G. Ramos Charles.ElmLne,Tap Invivienda,WXINVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,69 kV Grupo Ramos Charles,WGRCHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Grupo Ramos Charles.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,2.0,1,0.3799999952316284,1.4213876724243164,0.6144607067108154,3.0960135459899902,0.9476101994514465,3.869640827178955,7.093868732452393,-1.1102230246251565e-16
69 kV Derivación ZF San Isidro,ZXZFHF_ZZSISF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación ZF San Isidro.ElmLne,69 kV ZF San Isidro,WZSISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF San Isidro.ElmTerm,Tap Invivienda,WXINVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Invivienda.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,5.539999961853027,1,0.3799999952316284,3.937243938446045,1.7020560503005981,8.575957298278809,2.624880313873291,10.718904495239258,19.650014877319336,-3.07531775703586e-16
69 kV Derivación Parque Caribbean Glass,ZPCGLF_ZXPCGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Caribbean Glass.ElmLne,Tap Parque Caribbean Glass,WXPCGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Parque Caribbean Glass.ElmTerm,69 kV Parque Caribbean Glass,WPCGLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Caribbean Glass.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.04500000178813934,1,0.6629999876022339,0.02358030155301094,0.005244661588221788,0.06815420836210251,0.01919473335146904,0.09218209981918335,0.17671112716197968,-1.2490009523341379e-18
69 kV Arroyo Hondo – Palamara_c,ZAHONF_ZXPLAF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – Palamara_c.ElmLne,Terminal(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(2).ElmTerm,WAHONF(14),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\WAHONF(14).ElmTerm,1,,,CENTRAL 69 kV,,,5.590000152587891,1,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0
69 kV INCA km 22 – Palamara_e,ZIPSIF_ZPALAF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV INCA km 22 – Palamara_e.ElmLne,Terminal(4),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(4).ElmTerm,Tap Industria Papel SIDO,WXIPSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Industria Papel SIDO.ElmTerm,0,,,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.799999952316284,1,0.6629999876022339,1.9912253618240356,0.4428825080394745,5.755244255065918,1.620888590812683,7.784265518188477,14.922271728515625,-1.0547118601590089e-16
69 kV Arroyo Hondo – La Cuarenta,ZAHOBF_ZLCUAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Arroyo Hondo – La Cuarenta.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONF.ElmSubstat\2.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLCUAF.ElmSubstat\2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.9000000953674316,1,0.6629999876022339,2.043626070022583,0.4545373320579529,5.906698226928711,1.6635435819625854,7.989114761352539,15.314963340759277,-1.0824674754793072e-16
