loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Los Mina – Villa Duarte,ZLMINF_ZVDUAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Los Mina – Villa Duarte.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZLMINF.ElmSubstat\1.ElmTerm,F2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\F2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,2.5,1,0.6629999876022339,1.3001846075057983,0.29152584075927734,3.766340970993042,1.0808368921279907,5.069869518280029,9.683122634887695,1.9081958235744878e-16
Derivación Terminal 69 kV Dajao,ZXDJAF_ZXTDAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación Terminal 69 kV Dajao.ElmLne,Tap Terminal Dajao,WXTTDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Tap Terminal Dajao.ElmTerm,Terminal 69 kV Dajao,WXTDAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\Terminal 69 kV Dajao.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.04500000178813934,1,0.6629999876022339,0.02340332232415676,0.005247465334832668,0.06779413670301437,0.019455064088106155,0.09125766158103943,0.17429621517658234,3.4347525155213025e-18
69 kV Palamara – Madre Vieja_g,ZXARDF_ZXMV2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_g.ElmLne,Tap Argos Dominicana,WXARDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap INAPA San Rafael,WXTISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.890000104904175,1,0.6629999876022339,1.5143793821334839,0.33682382106781006,4.377014636993408,1.2327284812927246,5.920139312744141,11.348780632019043,-8.021361644084332e-17
69 kV Palamara – Madre Vieja_h,ZXADOF_ZXMV2F-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Palamara – Madre Vieja_h.ElmLne,Tap INAPA San Rafael,WXTISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,Tap 2 Madre Vieja,WXMV2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.9700000286102295,1,0.6629999876022339,1.0322932004928589,0.22959962487220764,2.983639717102051,0.8403027653694153,4.035527229309082,7.736020088195801,-5.467848475688235e-17
69 kV Derivación Parque Industrial DISDO,WDISDF_WXDISF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Parque Industrial DISDO.ElmLne,Tap 1 DISDO,WXDISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 DISDO.ElmTerm,69 kV DISDO,WDISDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV DISDO.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.600000023841858,1,0.6629999876022339,0.8321181535720825,0.18657653033733368,2.4104583263397217,0.6917356252670288,3.2447166442871094,6.197198390960693,1.2212453535574518e-16
69 kV Derivación Maranatha,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Derivación Maranatha.ElmLne,Tap 69 kV Maranatha,WXMARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 69 kV Maranatha.ElmTerm,69 kV Maranatha,WMARAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Maranatha.ElmSite\69 kV Maranatha.ElmTerm,0,,,CENTRAL 69 kV,,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,5.385000228881836,1,0.6629999876022339,2.6447255611419678,0.6275113224983215,8.341907501220703,2.277768850326538,10.16579818725586,21.446365356445312,2.989275620858176e-16
Derivación 69 kV CCN,ZPLCCN_WXPLCF_F_L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Derivación 69 kV CCN.ElmLne,69 kV Parque Logístico CCN,WPLCCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Parque Logístico CCN.ElmTerm,Terminal(4),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Terminal(4).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,4.0,1,0.6629999876022339,2.096026659011841,0.4661921262741089,6.058151721954346,1.7061985731124878,8.193964004516602,15.70765495300293,-1.1102230246251565e-16
345 kV Bonao 3 – El Naranjo L1,ZJSAUD_ZXNA2D-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L1.ElmLne,D6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D6.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L2.ElmTerm,0,CIBAO NORTE,NORTE,Expansión 345 kV,,,75.16999816894531,1,1.9889999628067017,31.7536563873291,8.872048377990723,98.45075988769531,40.498016357421875,152.78387451171875,232.3426055908203,0.0
345 kV Bonao 3 – El Naranjo L2,ZNARAD_ZXNA1D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – El Naranjo L2.ElmLne,D7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\D7.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\L1.ElmTerm,0,CIBAO NORTE,NORTE,Expansión 345 kV,,,75.16999816894531,1,1.9889999628067017,31.7536563873291,8.872048377990723,98.45075988769531,40.498016357421875,152.78387451171875,232.3426055908203,2.0863865682048486e-15
345 kV Bonao 3 – Julio Sauri_a,ZXPB1D_ZXNA2D-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_a.ElmLne,Tap 3 Julio Sauri,WXJS3D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R1.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,43.97999954223633,1,1.9889999628067017,18.57823371887207,5.190803527832031,57.6009635925293,23.6943302154541,89.38985443115234,135.9375762939453,0.0
345 kV Bonao 3 – Julio Sauri_b,ZXJS1D_ZXJS3D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Julio Sauri_b.ElmLne,Tap 3 Julio Sauri,WXJS3D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 Julio Sauri.ElmTerm,D6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D6.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,11.760000228881836,1,1.9889999628067017,4.967713356018066,1.3879910707473755,15.402167320251465,6.335728168487549,23.902334213256836,36.34893035888672,0.0
230 kV Bonao 3 – PVDC_a,ZPBLAD_ZXPV1D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_a.ElmLne,Tap 1 PVDC,WXPV1D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,Tap 230 kV Bonao 3 D01,WXBO1D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D01.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,27.049999237060547,1,1.2000000476837158,10.649782180786133,1.5350353717803955,35.16445541381836,12.908092498779297,57.901756286621094,94.76304626464844,-2.252364791801697e-15
230 kV Bonao 3 – Quisqueya 2_a,ZPBLAD_ZXPV3D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_a.ElmLne,Tap 3 PVDC,WXPV3D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,Tap 230 kV Bonao 3 D02,WXBO2D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\Tap 230 kV Bonao 3 D02.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,27.049999237060547,1,1.2000000476837158,10.649782180786133,1.5350353717803955,35.16445541381836,12.908092498779297,57.901756286621094,94.76304626464844,1.1261823959008484e-15
230 kV Bonao 3 – Quisqueya 2_b,ZQU21D_ZXPV3D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – Quisqueya 2_b.ElmLne,7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 2.ElmSubstat\7.ElmTerm,Tap 3 PVDC,WXPV3D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 3 PVDC.ElmTerm,0,ESTE CERCANO,ESTE,Expansión 345 kV,,,110.73999786376953,1,1.2000000476837158,43.599143981933594,6.284281253814697,143.95977783203125,52.84444046020508,237.04400634765625,387.950439453125,-9.220957364905556e-15
230 kV PVDC – Quisqueya 1_b,ZQU11D_ZXPV2D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_b.ElmLne,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Quisqueya.ElmSite\QUISQUEYA 1.ElmSubstat\4.ElmTerm,Tap 2 PVDC,WXPV2D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,0,ESTE CERCANO,ESTE,Expansión 345 kV,,,110.73999786376953,1,1.2000000476837158,43.599143981933594,6.284281253814697,143.95977783203125,52.84444046020508,237.04400634765625,387.950439453125,4.610478682452778e-15
230 kV PVDC – Quisqueya 1_a,ZPVDBD_ZXPV2D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV PVDC – Quisqueya 1_a.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\R1.ElmTerm,Tap 2 PVDC,WXPV2D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 2 PVDC.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,3.809999942779541,1,1.2000000476837158,1.5000247955322266,0.21621015667915344,4.95292329788208,1.8181084394454956,8.155478477478027,13.347400665283203,1.5862311887848398e-16
230 kV Bonao 3 – PVDC_b,ZPVDCD_ZXPV1D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\230 kV Bonao 3 – PVDC_b.ElmLne,Tap 1 PVDC,WXPV1D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 PVDC.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\PVDC.ElmSite\ZPVDCD.ElmSubstat\L1.ElmTerm,0,CIBAO SUR,NORTE,Expansión 345 kV,,,3.809999942779541,1,1.2000000476837158,1.5000247955322266,0.21621015667915344,4.95292329788208,1.8181084394454956,8.155478477478027,13.347400665283203,-3.1724623775696795e-16
345 kV Bonao 3 – Guerra_a,ZXNA1D_ZXPB1E-L1_c,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_a.ElmLne,Tap 4 Julio Sauri,WXJS4D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3D.ElmSubstat\R2.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,43.97999954223633,1,1.9889999628067017,18.57823371887207,5.190803527832031,57.6009635925293,23.6943302154541,89.38985443115234,135.9375762939453,1.2206902028698654e-15
345 kV Guerra – Julio Sauri_b,ZXJS2D_ZXJS4E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_b.ElmLne,Tap 1 Guerra,WXGUED,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,D8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D8.ElmTerm,0,SANTO DOMINGO,SUR,Expansión 345 kV,,,11.760000228881836,1,1.9889999628067017,4.967713356018066,1.3879910707473755,15.402167320251465,6.335728168487549,23.902334213256836,36.34893035888672,3.2640557559254313e-16
345 kV Julio Sauri – Punta Catalina L1,ZPCA1D_ZJSA1D-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Julio Sauri – Punta Catalina L1.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Punta Catalina.ElmSite\ZPCATD.ElmSubstat\3.ElmTerm,D1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\D1.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,44.93000030517578,1,2.7239999771118164,15.987042427062988,1.2327253818511963,48.66032409667969,15.131564140319824,126.00247955322266,222.52000427246094,1.1223521976166592e-14
345 kV Bonao 3 – Guerra_b,ZBON3D_ZGUERD-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Bonao 3 – Guerra_b.ElmLne,Tap 4 Julio Sauri,WXJS4D,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 4 Julio Sauri.ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\5.ElmTerm,0,SUR CERCANO,SUR,Expansión 345 kV,,,42.0,1,1.9889999628067017,17.741832733154297,4.95711088180542,55.00774002075195,22.627599716186523,85.365478515625,129.81761169433594,1.1657341758564144e-15
345 kV Guerra – Julio Sauri_a,ZGUERD_ZJSAUD-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\345 kV Guerra – Julio Sauri_a.ElmLne,Tap 1 Guerra,WXGUED,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Tap 1 Guerra.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERD.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,Expansión 345 kV,,,42.0,1,1.9889999628067017,17.741832733154297,4.95711088180542,55.00774002075195,22.627599716186523,85.365478515625,129.81761169433594,0.0
138 kV SPM – SPM 2_b,ZSPM2E_ZXLO3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_b.ElmLne,Tap 3 Los Orígenes,WXLO3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,L7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L7.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,4.809999942779541,1,0.5680000185966492,2.0737853050231934,0.5595365762710571,7.212465763092041,2.2825348377227783,9.882915496826172,16.943222045898438,7.342737507938805e-16
138 kV Los Orígenes – SPM 2_b,ZSPM2E_ZXLO2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_b.ElmLne,Tap 2 Los Orígenes,WXLO2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,L6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L6.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,4.809999942779541,1,0.5680000185966492,2.0737853050231934,0.5595365762710571,7.212465763092041,2.2825348377227783,9.882915496826172,16.943222045898438,-6.675215856149415e-17
138 kV Higüey – La Romana,ZHIGUE_ZLROME-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Higüey – La Romana.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\1.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\1.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,32.0,1,0.6629999876022339,13.538176536560059,3.7114405632019043,46.762428283691406,15.92041015625,58.54232406616211,106.54002380371094,-1.3322676295501878e-15
138 kV La Romana – SPM_b,ZLROME_ZSPMBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Romana – SPM_b.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R1.ElmTerm,Tap 3 Cumayasa,WXCU3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,31.209999084472656,1,0.6629999876022339,13.455891609191895,3.630589723587036,46.79855728149414,14.810376167297363,64.12593841552734,109.93720245361328,-4.33125744776395e-16
138 kV Cumayasa – SPM_b,ZCUMAY_ZSPMBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_b.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R2.ElmTerm,Tap 1 Cumayasa,WXCU1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,31.209999084472656,1,0.6629999876022339,13.455891609191895,3.630589723587036,46.79855728149414,14.810376167297363,64.12593841552734,109.93720245361328,4.764383298419463e-15
138 kV CEMEX – SPM 2,ZCEMEE_ZSPM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CEMEX – SPM 2.ElmLne,WCEMEE(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\CEMEX.ElmSite\ZCEMEE.ElmSubstat\WCEMEE(2).ElmTerm,L5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L5.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1(2)/1C/138/2xF/559 AAAC,1.6979999542236328,1,1.3259999752044678,0.6337536573410034,0.09920186549425125,2.301684617996216,0.561347246170044,3.5676028728485107,8.536069869995117,9.425793224957695e-17
138 kV Juan Dolio – SPM 2_a,ZJDOLE_ZXJD3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_a.ElmLne,Tap 3 Juan Dolio,WXJD3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,5.288000106811523,1,1.3259999752044678,1.8904056549072266,0.3080923557281494,7.239927768707275,1.7486884593963623,13.289602279663086,26.601259231567383,-1.4677148682006101e-15
138 kV Juan Dolio – SPM 2_b,ZSPM2E_ZXJD3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Juan Dolio – SPM 2_b.ElmLne,Tap 3 Juan Dolio,WXJD3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Juan Dolio.ElmTerm,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,7.199999809265137,1,1.3259999752044678,2.5739259719848633,0.41949033737182617,9.85769271850586,2.380967617034912,18.09476661682129,36.21956253051758,0.0
138 kV CIP La Luisa – SPM 2_b,ZSPM2E_ZXCL3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_b.ElmLne,R7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R7.ElmTerm,Tap 3 CIP La Luisa,WXCL3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,30.364999771118164,1,1.3259999752044678,10.855175018310547,1.7691422700881958,41.573448181152344,10.041399955749512,76.31217193603516,152.7509765625,-8.42798036627913e-15
138 kV El Seibo – Higüey,ZESEIE_ZHIGUE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Higüey.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\1.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZHIGUE.ElmSubstat\2.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,40.029998779296875,1,0.6629999876022339,16.93541145324707,4.64277982711792,58.49687194824219,19.915437698364258,73.2327880859375,133.27490234375,-1.6665834870184613e-15
138 kV SPM – SPM 2_a,ZXLO3E_ZSPMBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV SPM – SPM 2_a.ElmLne,Tap 3 Los Orígenes,WXLO3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Los Orígenes.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\L2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.5699999928474426,1,0.6629999876022339,0.24575002491474152,0.06630682945251465,0.8546996712684631,0.2704874873161316,1.1711562871932983,2.007824659347534,8.701372929029885e-17
138 kV Los Orígenes – SPM 2_a,ZLORIE_ZXLO2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM 2_a.ElmLne,Tap 2 Los Orígenes,WXLO2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Los Orígenes.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\1.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.3400000035762787,1,0.6629999876022339,0.14658772945404053,0.039551444351673126,0.5098208785057068,0.16134342551231384,0.6985844373703003,1.1976498365402222,-4.718447904287752e-18
138 kV Los Orígenes – SPM_b,ZSPMAE_ZXLO1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_b.ElmLne,Tap 1 Los Orígenes,WXLO1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro.ElmSite\ZSPMAE.ElmSubstat\R3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.5699999928474426,1,0.6629999876022339,0.24575002491474152,0.06630682945251465,0.8546996712684631,0.2704874873161316,1.1711562871932983,2.007824659347534,-7.910338951192567e-18
138 kV Los Orígenes – SPM_a,ZLORIE_ZXLO1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Los Orígenes – SPM_a.ElmLne,Tap 1 Los Orígenes,WXLO1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Los Orígenes.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Los Orígenes.ElmSite\ZLORIE.ElmSubstat\2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.3400000035762787,1,0.6629999876022339,0.14658772945404053,0.039551444351673126,0.5098208785057068,0.16134342551231384,0.6985844373703003,1.1976498365402222,5.1902926533574966e-17
138 kV CIP La Luisa – SPM 2_a,ZCLUIE_ZXCL3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV CIP La Luisa – SPM 2_a.ElmLne,Tap 3 CIP La Luisa,WXCL3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 CIP La Luisa.ElmTerm,E2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E2.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,1.5579999685287476,1,1.3259999752044678,0.5579070448875427,0.09079226106405258,2.13228702545166,0.5152032971382141,3.973799705505371,7.84214973449707,-2.1621593298695805e-16
138kV SP Bio-Energy – Sultana del Este_b,ZSESTE_ZXSP2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – Sultana del Este_b.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Sultana del Este.ElmSite\ZSESTE.ElmSubstat\5.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,2.869999885559082,1,1.3259999752044678,1.0480177402496338,0.16668246686458588,3.780879259109497,1.0147359371185303,6.214504241943359,13.325313568115234,3.9829249420240715e-16
138 kV San Pedro Bio-Energy – SPM 2_b,ZSPM2E_ZXSP1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_b.ElmLne,Tap 1 San Pedro Bio-Energy,WXSP1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R1.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,3.9000000953674316,1,1.3259999752044678,1.4241358041763306,0.22650231420993805,5.137780666351318,1.3789095878601074,8.44479751586914,18.10757064819336,5.412337245047638e-16
138kV SP Bio-Energy – Sultana del Este_a,ZSPBEE_ZXSP2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138kV SP Bio-Energy – Sultana del Este_a.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\3.ElmTerm,Tap 2 San Pedro Bio-Energy,WXSP2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 San Pedro Bio-Energy.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.38999998569488525,1,1.3259999752044678,0.13384301960468292,0.02271176129579544,0.5306388139724731,0.13350848853588104,0.9381067156791687,1.8893394470214844,-2.1649348186097164e-17
138 kV San Pedro Bio-Energy – SPM 2_a,ZSPBEE_ZXSP1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV San Pedro Bio-Energy – SPM 2_a.ElmLne,Tap 1 San Pedro Bio-Energy,WXSP1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 San Pedro Bio-Energy.ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\San Pedro Bio-Energy.ElmSite\ZSPBEE.ElmSubstat\5.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.38999998569488525,1,1.3259999752044678,0.13384301960468292,0.02271176129579544,0.5306388139724731,0.13350848853588104,0.9381067156791687,1.8893394470214844,-8.659739274438866e-17
138 kV Cumayasa – La Romana_b,ZCUMAY_ZLROME-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_b.ElmLne,Tap 2 Cumayasa,WXCU2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\4.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,8.819999694824219,1,0.6629999876022339,3.8026580810546875,1.0260108709335327,13.225353240966797,4.18543815612793,18.122102737426758,31.068445205688477,1.3464229265273465e-15
138 kV La Romana – SPM_a,ZLROME_ZSPMBE-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV La Romana – SPM_a.ElmLne,Tap 3 Cumayasa,WXCU3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 3 Cumayasa.ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\La Romana.ElmSite\ZLROME.ElmSubstat\5.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,8.819999694824219,1,0.6629999876022339,3.8026580810546875,1.0260108709335327,13.225353240966797,4.18543815612793,18.122102737426758,31.068445205688477,-1.2240208422975877e-16
138 kV El Soco – SPM 2_b,ZHMA2E_ZSPM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_b.ElmLne,Tap 1 El Soco,WXPSEE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,L4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\L4.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,6.784999847412109,1,0.6629999876022339,2.870516300201416,0.7869413495063782,9.915095329284668,3.375624418258667,12.412802696228027,22.589815139770508,-2.8248236447531616e-16
138 kV El Seibo – Hato Mayor 2,ZESEIE_ZHMA2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Seibo – Hato Mayor 2.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\3.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZESEIE.ElmSubstat\3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,28.8799991607666,1,0.6629999876022339,12.2182035446167,3.3495748043060303,42.20309066772461,14.368169784545898,52.83444595336914,96.1523666381836,-1.202371527198715e-15
138 kV El Soco – Hato Mayor 2_a,ZPSESE_ZXES2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_a.ElmLne,Tap 2 PS El Soco,WXES2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\1.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.9229999780654907,1,0.6629999876022339,0.39794257283210754,0.1073705330491066,1.3840136528015137,0.4379999041557312,1.8964512348175049,3.2512669563293457,1.4090117791867428e-16
138 kV El Soco – SPM 2_a,ZPSESE_ZXPSEE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – SPM 2_a.ElmLne,Tap 1 El Soco,WXPSEE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 El Soco.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\El Soco.ElmSite\ZESOCE.ElmSubstat\3.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,,0.9229999780654907,1,0.6629999876022339,0.39794257283210754,0.1073705330491066,1.3840136528015137,0.4379999041557312,1.8964512348175049,3.2512669563293457,-1.2809197842210278e-17
138 kV El Soco – Hato Mayor 2_b,ZHMA2E_ZXES2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV El Soco – Hato Mayor 2_b.ElmLne,Tap 2 PS El Soco,WXES2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 PS El Soco.ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Hato Mayor 2.ElmSite\ZHMA2E.ElmSubstat\5.ElmTerm,0,ESTE CERCANO,ESTE,ESTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,29.204999923706055,1,0.6629999876022339,12.355701446533203,3.3872692584991455,42.67802047729492,14.529861450195312,53.429019927978516,97.23442077636719,-1.2159023491355105e-15
138 kV Cumayasa – SPM_a,ZCUMAY_ZXCU1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – SPM_a.ElmLne,Tap 1 Cumayasa,WXCU1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 Cumayasa.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\L2.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,0.30000001192092896,1,0.6629999876022339,0.12934212386608124,0.03489833325147629,0.4498419761657715,0.1423618495464325,0.6163980960845947,1.056749939918518,-4.1633365077804595e-18
138 kV Cumayasa – La Romana_a,ZCUMAY_ZXCU2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\138 kV Cumayasa – La Romana_a.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Cumayasa.ElmSite\ZCUMAE.ElmSubstat\R1.ElmTerm,Tap 2 Cumayasa,WXCU2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Cumayasa.ElmTerm,0,ESTE PROFUNDO,ESTE,ESTE 138 kV,,,0.30000001192092896,1,0.6629999876022339,0.12934212386608124,0.03489833325147629,0.4498419761657715,0.1423618495464325,0.6163980960845947,1.056749939918518,4.579670241276567e-17
138 kV Bonao 2 – Palamara L2,ZBON2E_ZPALAE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Palamara L2.ElmLne,E5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E5.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 138 kV,,,58.0,1,0.5680000185966492,24.965335845947266,7.575953483581543,88.219482421875,28.01995849609375,116.69686889648438,200.43798828125,-3.219646771412954e-15
138 kV Bonao 2 – Palamara L1,ZBON2E_ZPALAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Palamara L1.ElmLne,E4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E4.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 138 kV,,,58.0,1,0.5680000185966492,24.965335845947266,7.575953483581543,88.219482421875,28.01995849609375,116.69686889648438,200.43798828125,5.6343818499726694e-15
138 kV Guayubín – Monte Cristi_a,ZGUAYE_ZMONTE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guayubín – Monte Cristi_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZGUAYE.ElmSubstat\1.ElmTerm,Tap 2 Guayubín,WXGY2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guayubín.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,0.061000000685453415,1,0.6629999876022339,0.02629956416785717,0.0070959944278001785,0.09146786481142044,0.028946908190846443,0.12533427774906158,0.21487246453762054,9.31199567198306e-18
69 kV Canabacoa – ZF Santiago_b,ZCANAE_ZXNIBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\69 kV Canabacoa – ZF Santiago_b.ElmLne,Tap 1 69 kV Nibaje,WXNIBE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 69 kV Nibaje.ElmTerm,Tap 69 kV provisional Canabaoca,WXPCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 69 kV provisional Canabaoca.ElmTerm,1,CIBAO NORTE,NORTE,NORTE 138 kV,,,8.0,1,0.5680000185966492,3.4434945583343506,1.0449590682983398,12.168204307556152,3.8648219108581543,16.096118927001953,27.64661979675293,-4.440892098500626e-16
138 kV Navarrete 2 – Valverde Mao_a,ZNAV2E_ZXCE2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Navarrete 2 – Valverde Mao_a.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R1.ElmTerm,Tap 2 Cruce Esperanza,WXCE2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Esperanza.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,26.0,1,0.6629999876022339,11.209650039672852,3.024522066116333,38.98630142211914,12.33802604675293,53.421165466308594,91.5849838256836,-3.608224830031759e-16
138 kV La Gallera – ZF Santiago,ZLGALE_ZZSANE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV La Gallera – ZF Santiago.ElmLne,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\L1.ElmTerm,E3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,5.699999809265137,1,0.6629999876022339,2.241396427154541,0.661220133304596,8.727571487426758,2.705991268157959,10.29223346710205,20.02388572692871,3.1641355143025777e-16
138 kV Canabacoa – Nibaje_a,ZCANAE_ZNIBAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Nibaje_a.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R2.ElmTerm,Tap 3 Nibaje,WXNI3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Nibaje.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,8.0,1,0.5680000185966492,3.4434945583343506,1.0449590682983398,12.168204307556152,3.8648219108581543,16.096118927001953,27.64661979675293,7.771561172376096e-16
138 kV Canabacoa – La Gallera,ZCANAE_ZLGALE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – La Gallera.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZLGALE.ElmSubstat\R1.ElmTerm,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,9.800000190734863,1,0.6629999876022339,3.8536291122436523,1.1368346214294434,15.00529956817627,4.652406215667725,17.69542121887207,34.427032470703125,5.440092926542385e-16
138 kV Bonao 2 – Canabacoa L1,ZBON2E_ZCANAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Canabacoa L1.ElmLne,E3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E3.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 138 kV,,,67.0,1,0.5680000185966492,28.83926773071289,8.751532554626465,101.9087142944336,32.36788558959961,134.8050079345703,231.54043579101562,-3.7192471324942744e-15
138 kV Bonao 2 – Canabacoa L2,ZBON2E_ZCANAE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Canabacoa L2.ElmLne,E6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E6.ElmTerm,L7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L7.ElmTerm,0,CIBAO SUR,NORTE,NORTE 138 kV,,,67.0,1,0.5680000185966492,28.83926773071289,8.751532554626465,101.9087142944336,32.36788558959961,134.8050079345703,231.54043579101562,6.50868248186498e-15
138 kV Canabacoa – Tavera L1,ZCANAE_ZTAVEE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Tavera L1.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\1.ElmTerm,L5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L5.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,15.899999618530273,1,0.9610000252723694,5.754602909088135,0.9968909621238708,23.763771057128906,7.252669811248779,33.14706802368164,58.95380401611328,-1.1032841307212493e-15
138 kV Canabacoa – Tavera L2,ZCANAE_ZTAVBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Tavera L2.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\2.ElmTerm,L6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L6.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,15.899999618530273,1,0.9610000252723694,5.754602909088135,0.9968909621238708,23.763771057128906,7.252669811248779,33.14706802368164,58.95380401611328,-1.9859113082433067e-15
138 kV Agua Clara – Navarrete 2_c,ZNAV2E_ZXCE1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Navarrete 2_c.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R2.ElmTerm,Tap 1 Cruce Esperanza,WXCE1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Esperanza.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,26.0,1,0.6629999876022339,11.209650039672852,3.024522066116333,38.98630142211914,12.33802604675293,53.421165466308594,91.5849838256836,3.969047313034935e-15
138 kV Navarrete 2 – Valverde Mao_b,ZVMAOE_ZXCE2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Navarrete 2 – Valverde Mao_b.ElmLne,Tap 2 Cruce Esperanza,WXCE2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Esperanza.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\3.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,10.899999618530273,1,0.6629999876022339,4.699429988861084,1.267972707748413,16.344257354736328,5.17248010635376,19.42511749267578,38.341827392578125,9.076072379277707e-16
138 kV Nagua 2 – Pimentel,ZNAG2E_ZPIMEE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nagua 2 – Pimentel.ElmLne,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Pimentel.ElmSite\ZPIMEE.ElmSubstat\R3.ElmTerm,WNAG2E(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2E.ElmSubstat\WNAG2E(3).ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,T.ACERO SS1/1C/138/1xF - 559 AAAC,40.0,1,0.6629999876022339,16.72857093811035,4.641536235809326,58.4565315246582,19.97730827331543,73.43783569335938,132.80377197265625,-1.6653345369377348e-15
