loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
138 kV Pimentel – SFM,ZPIMEE_ZSFMAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Pimentel – SFM.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAE.ElmSubstat\2.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Pimentel.ElmSite\ZPIMEE.ElmSubstat\L2.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,25.0,1,0.6629999876022339,10.576700210571289,2.8995628356933594,36.533145904541016,12.437820434570312,45.73619079589844,83.2343978881836,-1.0408340855860843e-15
138 kV Los Guzmancito – Puerto Plata 2_b,ZNAV2E_ZPPL2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Puerto Plata 2_b.ElmLne,E3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E3.ElmTerm,Tap 2 Guzmancito,WXLG2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guzmancito.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,7.199999809265137,1,1.3259999752044678,2.578260898590088,0.4195791184902191,9.853958129882812,2.3809139728546143,18.36415672302246,36.24100112915039,7.99360556554289e-16
138 kV Monción – Valverde Mao_a,ZMONCE_ZXCQ2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Valverde Mao_a.ElmLne,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\ZMONCE.ElmSubstat\4.ElmTerm,Tap 2 Cruce Los Quema,WXCQ2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Los Quema.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,14.680000305175781,1,0.6629999876022339,6.329141139984131,1.7076917886734009,22.012266159057617,6.9662394523620605,30.162410736083984,51.71029281616211,2.240985327671809e-15
138 kV Monción – Valverde Mao_b,ZVMAOE_ZXCQ2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Valverde Mao_b.ElmLne,Tap 2 Cruce Los Quema,WXCQ2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Cruce Los Quema.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZVMAOE.ElmSubstat\1.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,12.0,1,0.6629999876022339,5.076816082000732,1.3917901515960693,17.53590965270996,5.97015380859375,21.953372955322266,39.952510833740234,-4.996003610813204e-16
138 kV Dajabón – Santiago Rodríguez_b,ZSRODE_ZXSR2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Dajabón – Santiago Rodríguez_b.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSRODE.ElmSubstat\1.ElmTerm,Tap 2 Santiago Rodríguez,WXSR2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Santiago Rodríguez.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,0.9700000286102295,1,0.6629999876022339,0.41820618510246277,0.11283794045448303,1.45448899269104,0.46030330657958984,1.7286573648452759,3.4120712280273438,8.07687274237603e-17
138 kV Monción – Santiago Rodríguez_b,ZXCQ1E_ZXSR1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Santiago Rodríguez_b.ElmLne,Tap 1 Santiago Rodríguez,WXSR1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Santiago Rodríguez.ElmTerm,Tap 1 Cruce Los Quema,WXCQ1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Los Quema.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,18.31999969482422,1,0.6629999876022339,7.750605583190918,2.1247997283935547,26.771488189697266,9.114434242248535,33.515480041503906,60.994163513183594,-7.627232052119883e-16
138 kV Monción – Santiago Rodríguez_a,ZMONCE_ZXCQ1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Santiago Rodríguez_a.ElmLne,Tap 1 Cruce Los Quema,WXCQ1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Los Quema.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monción.ElmSite\ZMONCE.ElmSubstat\1.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,14.680000305175781,1,0.6629999876022339,6.329141139984131,1.7076917886734009,22.012266159057617,6.9662394523620605,30.162410736083984,51.71029281616211,-2.0372592925388096e-16
138 kV Dajabón – Santiago Rodríguez_a,ZDAJAE_ZXSR2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Dajabón – Santiago Rodríguez_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\2.ElmTerm,Tap 2 Santiago Rodríguez,WXSR2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Santiago Rodríguez.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,45.83000183105469,1,0.6629999876022339,19.38920783996582,5.315478801727295,66.97256469726562,22.80101203918457,83.84358978271484,152.58529663085938,-1.908057121929375e-15
138 kV Moca – Salcedo,ZMOCAE_ZSALCE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Moca – Salcedo.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\2.ElmTerm,WSALCE(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSALCE.ElmSubstat\WSALCE(3).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,12.0,1,0.6629999876022339,5.173684597015381,1.3959332704544067,17.993677139282227,5.694473743438721,21.385452270507812,42.21118927001953,9.992007221626409e-16
138 kV Salcedo – SFM,ZSALCE_ZSFMAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Salcedo – SFM.ElmLne,WSALCE(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSALCE.ElmSubstat\WSALCE(1).ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAE.ElmSubstat\1.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,22.0,1,0.6629999876022339,9.485088348388672,2.559211015701294,32.98841094970703,10.439867973327637,39.206661224365234,77.38717651367188,1.8318679906315083e-15
138 kV Sánchez – Samaná,ZSAMAE_ZSANCE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Sánchez – Samaná.ElmLne,WSANCE(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSANCE.ElmSubstat\WSANCE(2).ElmTerm,WSAMAE(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSAMAE.ElmSubstat\WSAMAE(2).ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,T.ACERO SS1/1C/138/1xF - 559 AAAC,32.5,1,0.6629999876022339,13.591963768005371,3.7712481021881104,47.49592971801758,16.231563568115234,59.668243408203125,107.90306854248047,-1.3530843112619095e-15
138 kV Nagua 2 – Sánchez,ZNAG2E_ZSANCE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nagua 2 – Sánchez.ElmLne,WNAG2E(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2E.ElmSubstat\WNAG2E(2).ElmTerm,WSANCE(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSANCE.ElmSubstat\WSANCE(3).ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,T.ACERO SS1/1C/138/1xF - 559 AAAC,37.5,1,0.6629999876022339,15.683034896850586,4.3514404296875,54.80299758911133,18.728727340698242,68.84796905517578,124.5035400390625,-1.5612511283791264e-15
138 kV Canabacoa – Moca,ZCANAE_ZMOCAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Moca.ElmLne,R4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\R4.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMOCAE.ElmSubstat\3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,21.0,1,0.6629999876022339,9.053948402404785,2.442883253097534,31.488935470581055,9.96532917022705,37.42454147338867,73.86957550048828,1.7486012637846216e-15
69 kV Canabacoa – ZF Santiago_a,ZXNIBE_ZZSANE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\69 kV Canabacoa – ZF Santiago_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\2.ElmTerm,Tap 1 69 kV Nibaje,WXNIBE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 69 kV Nibaje.ElmTerm,1,CIBAO NORTE,NORTE,NORTE 138 kV,,,8.0,1,0.5680000185966492,3.4434945583343506,1.0449590682983398,12.168204307556152,3.8648219108581543,16.096118927001953,27.64661979675293,-4.440892098500626e-16
138 kV Nibaje – ZF Santiago_b,ZNIBAE_ZZSANE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nibaje – ZF Santiago_b.ElmLne,E9,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E9.ElmTerm,Tap 2 Nibaje,WXNI2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Nibaje.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,8.0,1,0.5680000185966492,3.4434945583343506,1.0449590682983398,12.168204307556152,3.8648219108581543,16.096118927001953,27.64661979675293,7.771561172376096e-16
138 kV Puerto Plata 2 – ZF Santiago L1,ZPPL2E_ZZSANE-L1_c,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – ZF Santiago L1.ElmLne,,,,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E1.ElmTerm,1,,,NORTE 138 kV,,,19.18000030517578,1,0.5680000185966492,8.255778312683105,2.5052895545959473,29.17327117919922,9.265911102294922,38.59044647216797,66.28276824951172,1.8632319266024405e-15
138 kV Puerto Plata 2 – ZF Santiago L2,ZPPL2E_ZZSANE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – ZF Santiago L2.ElmLne,E5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E5.ElmTerm,E2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E2.ElmTerm,1,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,51.70000076293945,1,0.5680000185966492,23.03650665283203,6.76069450378418,77.96086883544922,24.9717960357666,91.29292297363281,178.60012817382812,-5.739853122015354e-15
138 kV Puerto Plata 2 – San Felipe L2,ZPPL2E_ZSFELE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – San Felipe L2.ElmLne,138 kV San Felipe B2,WSFEL2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\138 kV San Felipe B2.ElmTerm,E8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E8.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,2.0,1,0.6629999876022339,0.7864548563957214,0.23200707137584686,3.0623059272766113,0.9494706392288208,3.6113102436065674,7.0259246826171875,1.1102230246251565e-16
138 kV López Angostura – Tavera,ZLANGE_ZTAVBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV López Angostura – Tavera.ElmLne,WLANGE(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\López Angostura.ElmSite\ZLANGE.ElmSubstat\WLANGE(1).ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tavera.ElmSite\ZTAVEE.ElmSubstat\5.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S2/1C/138/1xF - 477 ACSR,5.5,1,0.6589999794960022,2.314603090286255,0.6449209451675415,8.181654930114746,2.7199227809906006,10.223143577575684,18.67331886291504,1.9081958235744878e-16
138 kV Bonao 2 – Bonao 3 L1,ZBON2E_ZBON3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Bonao 3 L1.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3E.ElmSubstat\1.ElmTerm,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 138 kV,,,0.3050000071525574,1,1.3259999752044678,0.10921800881624222,0.017773838713765144,0.41742461919784546,0.1008581593632698,0.7779261469841003,1.535209059715271,-4.2327255460812053e-17
138 kV El Naranjo – Puerto Plata 2_a,ZNARAE_ZXNAVE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Puerto Plata 2_a.ElmLne,E2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E2.ElmTerm,Tap Navarrete 2,WXNV2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap Navarrete 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,27.549999237060547,1,1.3259999752044678,9.865428924560547,1.6054729223251343,37.705074310302734,9.110301971435547,70.2684097290039,138.6721649169922,3.0586643481390115e-15
138 kV Bonao 2 – Bonao 3 L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 2 – Bonao 3 L2.ElmLne,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3E.ElmSubstat\4.ElmTerm,E8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\E8.ElmTerm,0,CIBAO SUR,NORTE,NORTE 138 kV,,,0.3050000071525574,1,1.3259999752044678,0.10921800881624222,0.017773838713765144,0.41742461919784546,0.1008581593632698,0.7779261469841003,1.535209059715271,3.386180304516066e-17
138 kV Monción – Santiago Rodríguez_c,ZSRODE_ZXSR1E-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Monción – Santiago Rodríguez_c.ElmLne,Tap 1 Santiago Rodríguez,WXSR1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Santiago Rodríguez.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSRODE.ElmSubstat\2.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,0.9700000286102295,1,0.6629999876022339,0.41820618510246277,0.11283794045448303,1.45448899269104,0.46030330657958984,1.7286573648452759,3.4120712280273438,8.07687274237603e-17
138 kV Puerto Plata 2 – San Felipe L1,ZPPL2E_ZSFELE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Puerto Plata 2 – San Felipe L1.ElmLne,E4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E4.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZSFELE.ElmSubstat\1.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,P.TUBULAR PA(1)/1C/138/1xF/559 AAAC,2.0,1,0.6629999876022339,0.7864548563957214,0.23200707137584686,3.0623059272766113,0.9494706392288208,3.6113102436065674,7.0259246826171875,1.1102230246251565e-16
138 kV Agua Clara – Navarrete 2_b,ZXAC2E_ZXCE1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Navarrete 2_b.ElmLne,Tap 1 Cruce Esperanza,WXCE1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Cruce Esperanza.ElmTerm,Tap 2 Agua Clara,WXAC2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Agua Clara.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,17.799999237060547,1,0.6629999876022339,7.6742987632751465,2.070634365081787,26.69062042236328,8.446802139282227,31.721752166748047,62.613258361816406,1.482147674347113e-15
138 kV Guanillo – Guayubín_b,ZGUAYE_ZXGN1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guanillo – Guayubín_b.ElmLne,Tap 1 Guanillo,WXGN1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guanillo.ElmTerm,Tap 1 Guayubín,WXGY1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guayubín.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,6.900000095367432,1,0.6629999876022339,2.9748687744140625,0.802661657333374,10.346364974975586,3.274322271347046,12.296634674072266,24.271432876586914,5.745404364193422e-16
138 kV Agua Clara – Guanillo_b,ZXAC1E_ZXGN2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Guanillo_b.ElmLne,Tap 1 Agua Clara,WXAC1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Agua Clara.ElmTerm,Tap 2 Guanillo,WXGN2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guanillo.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,8.800000190734863,1,0.6629999876022339,3.7940356731414795,1.0236843824386597,13.195363998413086,4.175947189331055,15.68266487121582,30.954872131347656,7.327472386042507e-16
138 kV Agua Clara – Navarrete 2_a,ZACLAE_ZXAC2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Navarrete 2_a.ElmLne,Tap 2 Agua Clara,WXAC2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Agua Clara.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Agua Clara.ElmSite\ZACLAE.ElmSubstat\2.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,3.9100000858306885,1,0.6629999876022339,1.6857589483261108,0.45484161376953125,5.862940311431885,1.8554493188858032,8.033720970153809,13.77297306060791,5.968836832602529e-16
138 kV Agua Clara – Guanillo_c,ZACLAE_ZXAC1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Guanillo_c.ElmLne,Tap 1 Agua Clara,WXAC1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Agua Clara.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Agua Clara.ElmSite\ZACLAE.ElmSubstat\1.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,3.9100000858306885,1,0.6629999876022339,1.6857589483261108,0.45484161376953125,5.862940311431885,1.8554493188858032,8.033720970153809,13.77297306060791,-5.426215151969461e-17
138 kV Agua Clara – Guanillo_a,ZGNLLE_ZXGN2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Agua Clara – Guanillo_a.ElmLne,Tap 2 Guanillo,WXGN2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guanillo.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Guanillo.ElmSite\ZGNLLE.ElmSubstat\2.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,13.600000381469727,1,0.6629999876022339,5.863509654998779,1.5820577144622803,20.39283561706543,6.453736782073975,27.943378448486328,47.9059944152832,2.0761171407523375e-15
138 kV Guanillo – Guayubín_a,ZGNLLE_ZXGN1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guanillo – Guayubín_a.ElmLne,Tap 1 Guanillo,WXGN1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guanillo.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Guanillo.ElmSite\ZGNLLE.ElmSubstat\1.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,13.600000381469727,1,0.6629999876022339,5.863509654998779,1.5820577144622803,20.39283561706543,6.453736782073975,27.943378448486328,47.9059944152832,-1.8873791948023253e-16
138 kV Matrisol – Río San Juan_b,ZNAG2E_ZRSJUE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Matrisol – Río San Juan_b.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZRSJUE.ElmSubstat\1.ElmTerm,Tap 2 Matrisol,WX2MTE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Matrisol.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,28.399999618530273,1,0.6629999876022339,12.244386672973633,3.303708791732788,42.58503723144531,13.476920127868652,50.61223602294922,99.89981079101562,2.3647749577482887e-15
138 kV Guanillo – Guayubín_c,ZGUAYE_ZXGN1E-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guanillo – Guayubín_c.ElmLne,Tap 1 Guayubín,WXGY1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guayubín.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Monte Cristi Solar.ElmSite\ZGUAYE.ElmSubstat\2.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,,0.061000000685453415,1,0.6629999876022339,0.02629956416785717,0.0070959944278001785,0.09146786481142044,0.028946908190846443,0.12533427774906158,0.21487246453762054,-8.465450657892589e-19
138 kV Guayubín – Monte Cristi_b,ZGUAYE_ZMONTE-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Guayubín – Monte Cristi_b.ElmLne,Tap 2 Guayubín,WXGY2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guayubín.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMONTE.ElmSubstat\1.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,30.69999885559082,1,0.6629999876022339,13.23600959777832,3.5712625980377197,46.0338249206543,14.568361282348633,54.71111297607422,107.99028778076172,2.5562884718477756e-15
138 kV Los Guzmancito – Navarrete 2_b,ZNAV2E_ZXLG1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Navarrete 2_b.ElmLne,Tap 1 Guzmancito,WXLG1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guzmancito.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\L2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,30.700000762939453,1,1.3259999752044678,10.99341869354248,1.789038896560669,42.01618194580078,10.151952743530273,78.30272674560547,154.52760314941406,3.4083847703025253e-15
138 kV El Naranjo – Puerto Plata 2_c,ZPPL2E_ZXLG3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Puerto Plata 2_c.ElmLne,Tap 3 Guzmancito,WXLG3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Guzmancito.ElmTerm,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Puerto Plata 2.ElmSite\ZPPL2E.ElmSubstat\E1.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,7.199999809265137,1,1.3259999752044678,2.578260898590088,0.4195791184902191,9.853958129882812,2.3809139728546143,18.36415672302246,36.24100112915039,-9.992007221626409e-16
138 kV El Naranjo – Puerto Plata 2_b,ZXLG3E_ZXNV2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Puerto Plata 2_b.ElmLne,Tap Navarrete 2,WXNV2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap Navarrete 2.ElmTerm,Tap 3 Guzmancito,WXLG3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Guzmancito.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,30.700000762939453,1,1.3259999752044678,10.99341869354248,1.789038896560669,42.01618194580078,10.151952743530273,78.30272674560547,154.52760314941406,-4.260480856999038e-15
138 kV Los Guzmancito – Navarrete 2_a,ZLGUZE_ZXLG1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Navarrete 2_a.ElmLne,Tap 1 Guzmancito,WXLG1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Guzmancito.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\ZLGUZE.ElmSubstat\2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,9.989999771118164,1,1.3259999752044678,3.5773370265960693,0.5821660161018372,13.67236614227295,3.303518056869507,25.480268478393555,50.284385681152344,1.109112776189543e-15
138 kV Los Guzmancito – Puerto Plata 2_a,ZLGUZE_ZXLG2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Los Guzmancito – Puerto Plata 2_a.ElmLne,Tap 2 Guzmancito,WXLG2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Guzmancito.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Los Guzmancito.ElmSite\ZLGUZE.ElmSubstat\1.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,9.989999771118164,1,1.3259999752044678,3.5773370265960693,0.5821660161018372,13.67236614227295,3.303518056869507,25.480268478393555,50.284385681152344,-1.3863909172973695e-15
138 kV Matrisol – Nagua 2_b,ZNAG2E_ZX1MTE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Matrisol – Nagua 2_b.ElmLne,Tap 1 Matrisol,WX1MTE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Matrisol.ElmTerm,WNAG3E(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Nagua.ElmSite\ZNAG2E.ElmSubstat\WNAG3E(3).ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,21.399999618530273,1,0.6629999876022339,9.226404190063477,2.4894142150878906,32.08872604370117,10.155144691467285,38.137386322021484,75.27661895751953,1.7819078698200815e-15
138 kV Dajabón – Monte Cristi,ZDAJAE_ZXPS2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Dajabón – Monte Cristi.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZMONTE.ElmSubstat\2.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZDAJAE.ElmSubstat\1.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 138 kV,,T.ACERO S1/1C/138/1xF - 559.5 AAAC,39.20000076293945,1,0.6629999876022339,16.584266662597656,4.546514511108398,57.283973693847656,19.50250244140625,71.71434783935547,130.51153564453125,-1.6320279309022748e-15
138 kV El Naranjo – Navarrete 2,ZNARAE_ZNAV2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – Navarrete 2.ElmLne,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E1.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\L1.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,27.549999237060547,1,1.3259999752044678,9.865428924560547,1.6054729223251343,37.705074310302734,9.110301971435547,70.2684097290039,138.6721649169922,-3.823330541052883e-15
138 kV Canabacoa – Nibaje_b,ZNIBAEE_ZXNI3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – Nibaje_b.ElmLne,Tap 3 Nibaje,WXNI3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 3 Nibaje.ElmTerm,WNIBAE(7),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(7).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,2.950000047683716,1,0.5680000185966492,1.2697886228561401,0.3853286802768707,4.487025260925293,1.425153136253357,5.935444355010986,10.194690704345703,-1.6375789877918855e-16
138 kV Nibaje – ZF Santiago_a,ZNIBAEE_ZXNI2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Nibaje – ZF Santiago_a.ElmLne,Tap 2 Nibaje,WXNI2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Nibaje.ElmTerm,WNIBAE(9),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNIBAE.ElmSubstat\WNIBAE(9).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,2.950000047683716,1,0.5680000185966492,1.2697886228561401,0.3853286802768707,4.487025260925293,1.425153136253357,5.935444355010986,10.194690704345703,2.865763129374126e-16
138 kV Bonao 3 – FALCONDO,ZBON3E_ZFALCE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Bonao 3 – FALCONDO.ElmLne,2(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCE.ElmSubstat\2(1).ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Bonao 3.ElmSite\ZBON3E.ElmSubstat\2.ElmTerm,1,CIBAO SUR,NORTE,NORTE 138 kV,,,3.0,1,0.5680000185966492,1.291310429573059,0.39185965061187744,4.563076496124268,1.4493082761764526,6.036044597625732,10.36748218536377,2.914335439641036e-16
138 kV Canabacoa – El Naranjo L2,ZNAR2E_ZXNA1E-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – El Naranjo L2.ElmLne,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L2.ElmTerm,E7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E7.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,16.31999969482422,1,1.3259999752044678,5.834231853485107,0.9508447647094727,22.34410285949707,5.396859645843506,41.01480484008789,82.0976791381836,-4.529709855767344e-15
138 kV Canabacoa – El Naranjo L1,ZNAR2E_ZXNA1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – El Naranjo L1.ElmLne,L8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L8.ElmTerm,E8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E8.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,16.31999969482422,1,1.3259999752044678,5.834231853485107,0.9508447647094727,22.34410285949707,5.396859645843506,41.01480484008789,82.0976791381836,0.0
138 kV El Naranjo – ZF Santiago L2,ZNARAE_ZZSANE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – ZF Santiago L2.ElmLne,E3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E3.ElmTerm,E8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E8.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,8.930000305175781,1,1.3259999752044678,3.192383289337158,0.5202845931053162,12.226277351379395,2.95306134223938,22.44253921508789,44.922325134277344,0.0
138 kV El Naranjo – ZF Santiago L1,ZNARAE_ZZSANE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – ZF Santiago L1.ElmLne,E5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E5.ElmTerm,E9(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E9(1).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,8.930000305175781,1,1.3259999752044678,3.192383289337158,0.5202845931053162,12.226277351379395,2.95306134223938,22.44253921508789,44.922325134277344,-2.4785729871789567e-15
138 kV Esperanza – Navarrete 2 L1,ZESPEE_ZNAV2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Esperanza – Navarrete 2 L1.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Esperanza.ElmSite\ZESPEE.ElmSubstat\2.ElmTerm,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,13.579999923706055,1,1.3259999752044678,4.854710102081299,0.7912054061889648,18.592702865600586,4.490769386291504,34.12874221801758,68.31412506103516,0.0
138 kV Esperanza – Navarrete 2 L2,ZESPEE_ZNAV2E-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Esperanza – Navarrete 2 L2.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Esperanza.ElmSite\ZESPEE.ElmSubstat\3.ElmTerm,R4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZNAV2E.ElmSubstat\R4.ElmTerm,1,CIBAO NORTE,NORTE,NORTE 138 kV,,,13.579999923706055,1,1.3259999752044678,4.854710102081299,0.7912054061889648,18.592702865600586,4.490769386291504,34.12874221801758,68.31412506103516,-3.769207253305701e-15
138 kV Matrisol – Nagua 2_a,ZX1MTE_ZMTSOE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Matrisol – Nagua 2_a.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Matrisol.ElmSite\ZMATRE.ElmSubstat\3.ElmTerm,Tap 1 Matrisol,WX1MTE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Matrisol.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,,3.5999999046325684,1,0.6629999876022339,1.55210542678833,0.41877996921539307,5.3981032371521,1.7083420753479004,7.39677619934082,12.680997848510742,-4.9960034784643064e-17
138 kV Matrisol – Río San Juan_a,ZMTSOE_ZX2MTE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Matrisol – Río San Juan_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Matrisol.ElmSite\ZMATRE.ElmSubstat\2.ElmTerm,Tap 2 Matrisol,WX2MTE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 2 Matrisol.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 138 kV,,,3.5999999046325684,1,0.6629999876022339,1.55210542678833,0.41877996921539307,5.3981032371521,1.7083420753479004,7.39677619934082,12.680997848510742,5.495603760136288e-16
34.5 kV Jánico – Tavera,ZTAVEK_ZJANIK-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\34.5 kV Jánico – Tavera.ElmLne,34.5 kV Tavera,WTAVEK,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\34.5 kV Tavera.ElmTerm,34.5 kV Jánico,WJANIK,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\34.5 kV Jánico.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,P.MADERA TP-IG 50 P/34.5 - 4/0 ACSR,11.199999809265137,1,0.3569999933242798,7.462068557739258,2.941236972808838,17.330766677856445,5.306618690490723,22.20978546142578,40.25446319580078,-6.217248832021758e-16
138 kV El Naranjo – SAJOMA L2,ZNAR1E_ZSAJOM-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – SAJOMA L2.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SAJOMA.ElmSite\ZSAJOM.ElmSubstat\2.ElmTerm,E6(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E6(2).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,14.5,1,1.8300000429153442,3.1688735485076904,0.5208942294120789,16.6874942779541,4.646762847900391,37.1987190246582,75.29891967773438,-4.0245584642661925e-16
138 kV El Naranjo – SAJOMA L1,ZNAR1E_ZSAJOM-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV El Naranjo – SAJOMA L1.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SAJOMA.ElmSite\ZSAJOM.ElmSubstat\3.ElmTerm,E7(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\El Naranjo.ElmSite\ZNARAD.ElmSubstat\E7(2).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,,14.5,1,1.8300000429153442,3.1688735485076904,0.5208942294120789,16.6874942779541,4.646762847900391,37.1987190246582,75.29891967773438,-8.049116928532385e-16
Line,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Line.ElmLne,Tap 69 kV provisional Canabaoca,WXPCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 69 kV provisional Canabaoca.ElmTerm,R4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAF.ElmSubstat\R4.ElmTerm,1,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,0.0010000000474974513,1,0.5680000185966492,0.00044558043009601533,0.00013076778850518167,0.0015079472213983536,0.00048301348579116166,0.0017658206634223461,0.0034545480739325285,-1.1102230773579206e-19
138 kV Canabacoa – ZF Santiago_b,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – ZF Santiago_b.ElmLne,Tap 1 Nibaje,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Nibaje.ElmTerm,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Canabacoa.ElmSite\ZCANAE.ElmSubstat\L3.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,8.0,1,0.5680000185966492,3.564643144607544,1.0461422204971313,12.063577651977539,3.864107608795166,14.126564025878906,27.636383056640625,-8.881784197001252e-16
138 kV Canabacoa – ZF Santiago_a,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\138 kV Canabacoa – ZF Santiago_a.ElmLne,Tap 1 Nibaje,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Tap 1 Nibaje.ElmTerm,E5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANE.ElmSubstat\E5.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,8.0,1,0.5680000185966492,3.564643144607544,1.0461422204971313,12.063577651977539,3.864107608795166,14.126564025878906,27.636383056640625,-8.881784197001252e-16
69 kV Derivación Ingenio CAEI,ZICAEF_ZXICAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ingenio CAEI.ElmLne,69 kV Ingenio CAEI,WICAEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ingenio CAEI.ElmTerm,Tap Ingenio CAEI,WXICAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,0.5899999737739563,1,0.3799999952316284,0.41453978419303894,0.18103447556495667,0.9370680451393127,0.2695888876914978,1.103879451751709,2.1643974781036377,-6.550315554120848e-17
69 kV Cruce de Ocoa – km 15 de Azua_b,ZXABCF_ZXAZUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_b.ElmLne,Tap Azua,WXAZUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Azua.ElmTerm,Tap ABCO,WXABCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ABCO.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,21.3700008392334,1,0.5320000052452087,12.822282791137695,2.8088743686676025,26.691160202026367,10.127820014953613,51.52600860595703,75.71934509277344,-1.7794099696586286e-15
69 kV Cruce de Ocoa – km 15 de Azua_c,ZXAZUF_ZXPLIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_c.ElmLne,Tap Productos Linda,WXPLIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,Tap Azua,WXAZUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Azua.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,3.2100000381469727,1,0.5320000052452087,1.9260424375534058,0.42192262411117554,4.009294509887695,1.5213056802749634,7.73975133895874,11.373846054077148,-2.6728619635488e-16
69 kV Derivación Baní Matadero,ZBMATF_ZXBMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní Matadero.ElmLne,Tap Baní Matadero,WXBMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,69 kV Baní Matadero,WBMATF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBMATF.ElmSubstat\69 kV Baní Matadero.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.7599999904632568,1,0.3799999952316284,0.5401273369789124,0.2334950566291809,1.1764850616455078,0.3600918650627136,1.470463514328003,2.6956698894500732,-4.2188474406360357e-17
69 kV Sabaneta – San Juan_a,ZSABAF_ZSJUAF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabaneta – San Juan_a.ElmLne,WSJUAF(5),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(5).ElmTerm,Tap 69 kV Sabeneta,WXSABF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV Sabeneta.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.949999988079071,1,0.6629999876022339,0.4978063404560089,0.11072062700986862,1.4388110637664795,0.4052221477031708,1.9460663795471191,3.7305679321289062,-2.6367796503975223e-17
69 kV km 15 de Azua – Sabana Yegua_c,ZXSYEF_ZXVILF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_c.ElmLne,Tap Villarpando,WXVILF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,Tap Sabana Yegua,WXSYEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Sabana Yegua.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,7.900000095367432,1,0.6629999876022339,4.108583450317383,0.9212216138839722,11.90163803100586,3.4154446125030518,16.020788192749023,30.59866714477539,6.0298989083745e-16
