loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Cruce de Ocoa – km 15 de Azua_a,ZCOCOF_ZXABCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_a.ElmLne,Tap ABCO,WXABCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ABCO.ElmTerm,WCOCOF(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCOCOF.ElmSubstat\WCOCOF(3).ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 60 P TH-1G- 450 ACAR,13.4399995803833,1,0.5320000052452087,7.5303497314453125,1.756389856338501,17.405513763427734,6.373969078063965,29.253053665161133,47.33953857421875,-3.7303492462734957e-16
69 kV Cruce de Ocoa – Pizarrete_a,ZCOCOF_ZXBAPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCOCOF.ElmSubstat\1.ElmTerm,Tap Baní PER,WXBAPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,16.520000457763672,1,0.5320000052452087,9.912219047546387,2.1713900566101074,20.633502960205078,7.8292741775512695,39.831993103027344,58.5345573425293,-1.3755663656270516e-15
69 kV Cruce de Ocoa – San José de Ocoa,ZCOCOF_ZSJOCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – San José de Ocoa.ElmLne,WCOCOF(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCOCOF.ElmSubstat\WCOCOF(1).ElmTerm,69 kV San José de Ocoa,WSJOCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San José de Ocoa.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 1/0 CU,26.0,1,0.3100000023841858,22.061344146728516,9.87844181060791,34.01869583129883,13.866764068603516,57.783016204833984,81.86918640136719,0.0
69 kV Cruce de Ocoa – km 15 de Azua_d,ZXAIAF_ZXPLIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_d.ElmLne,Tap Acueducto INAPA Azua,WXAIAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,Tap Productos Linda,WXPLIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,0.30000001192092896,1,0.5320000052452087,0.18000397086143494,0.03943202272057533,0.3747004270553589,0.14217810332775116,0.7233412861824036,1.0629762411117554,-2.4980019046682757e-17
69 kV Derivación Magueyal,ZMAGUF_ZXMAGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Magueyal.ElmLne,Tap Magueyal,WXMAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,WMAGUF(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Magueyal.ElmSite\ZMAGUF.ElmSubstat\WMAGUF(2).ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,0.03999999910593033,1,0.6629999876022339,0.01995585486292839,0.0046666949056088924,0.06165836378931999,0.016932541504502296,0.07787097990512848,0.15939168632030487,0.0
69 kV Cruce de Ocoa – Pizarrete_d,ZXBANF_ZXLFAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_d.ElmLne,Tap La Famosa,WXLFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,Tap Baní,WXBANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,0.3400000035762787,1,0.5320000052452087,0.1745343804359436,0.04457651078701019,0.5269773006439209,0.14680776000022888,0.6552761197090149,1.3273510932922363,-4.718447904287752e-18
69 kV Cruce de Ocoa – Pizarrete_c,ZXBMAF_ZXLFAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_c.ElmLne,Tap Baní Matadero,WXBMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,Tap La Famosa,WXLFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,1.2599999904632568,1,0.5320000052452087,0.6468038558959961,0.1651953011751175,1.9529157876968384,0.5440523028373718,2.4283761978149414,4.919006824493408,-1.7486012505497318e-17
69 kV Cruce de Ocoa – Pizarrete_b,ZXBAPF_ZXBMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_b.ElmLne,Tap Baní PER,WXBAPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,Tap Baní Matadero,WXBMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní Matadero.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,1.440000057220459,1,0.5320000052452087,0.739204466342926,0.18879464268684387,2.2319037914276123,0.6217740774154663,2.77528715133667,5.62172269821167,-1.9984015237346206e-17
69 kV Goya – Pizarrete_d,ZGOYAF_ZXGOYF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Goya – Pizarrete_d.ElmLne,Tap Goya,WXGOYF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,69 kV Goya,WGOYAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Goya.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,2.799999952316284,1,0.3799999952316284,1.9306459426879883,0.8604046702384949,4.432202339172363,1.3013948202133179,5.209146022796631,10.189173698425293,-3.885780520013599e-17
69 kV Derivación ZF Villa Altagracia_a,ZXCINF_ZXVALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Villa Altagracia_a.ElmLne,Tap Cítricos Nacionales,WXCINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cítricos Nacionales.ElmTerm,Tap Villa Altagracia,WXVALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.23399999737739563,1,0.3799999952316284,0.16634501516819,0.07189192622900009,0.36208924651145935,0.11087042838335037,0.4607287645339966,0.8302519917488098,2.5979218485061087e-17
69 kV Derivación ZF Villa Altagracia_b,ZVALTF_ZZVALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Villa Altagracia_b.ElmLne,Tap Villa Altagracia,WXVALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,69 kV ZF Villa Altagracia,WZVALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV ZF Villa Altagracia.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.5099999904632568,1,0.3799999952316284,0.3625468313694,0.15668752789497375,0.7891688346862793,0.24164067208766937,1.0041524171829224,1.809523582458496,5.66213731970918e-17
69 kV REFIDOMSA – LAFZID_b,ZLAFZF_ZXBAYF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV REFIDOMSA – LAFZID_b.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZPIISF9.ElmSubstat\1.ElmTerm,Tap 1 LAFZID,WXTLZ1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.4500000476837158,1,0.6629999876022339,0.7598097324371338,0.16899465024471283,2.196079969406128,0.6184969544410706,2.9703121185302734,5.694025039672852,-4.0245585966150905e-17
69 kV LAFZID – Palamara_a,ZXBAYF_ZXBA2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Palamara_a.ElmLne,,,,,,,1,,,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.30000001192092896,1,0.6629999876022339,0.15720202028751373,0.03496440872550011,0.4543614089488983,0.12796489894390106,0.6145473122596741,1.1780741214752197,-8.326673015560919e-18
69 kV Haina – REFIDOMSA_c,ZREFIF_ZXGBOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_c.ElmLne,Tap Granitos Bojos,WXGBOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,Tap REFIDOMSA,WXTREFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.6600000262260437,1,0.6629999876022339,0.34584441781044006,0.07692170143127441,0.999595046043396,0.2815227806568146,1.352004051208496,2.5917630195617676,-1.8318680634234022e-17
69 kV Derivación Granitos Bojos,ZGBOJF_ZXGBOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Granitos Bojos.ElmLne,Tap Granitos Bojos,WXGBOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,69 kV Granitos Bojos,WGBOJF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Granitos Bojos.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.007000000216066837,1,0.6629999876022339,0.003668047022074461,0.0008158362470567226,0.010601765476167202,0.0029858474154025316,0.014339436776936054,0.02748839557170868,-1.9428903530646184e-19
69 kV Haina – Herrera_b L2,ZCOHEF_ZXOFAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_b L2.ElmLne,Tap Centro Operación Herrera,WXCOHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,Tap Oleoducto FALCONDO,WXOFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,1.899999976158142,1,0.6629999876022339,0.9479031562805176,0.22166800498962402,2.928772449493408,0.8042957186698914,3.698871612548828,7.571105003356934,0.0
69 kV Haina – Puerto de Haina_b,ZPHAIF_ZXPHAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Puerto de Haina_b.ElmLne,Tap Puerto de Haina,WXPHAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Puerto de Haina.ElmTerm,69 kV Puerto de Haina,WPHAIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Puerto de Haina.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,0.20000000298023224,1,0.3799999952316284,0.13790328800678253,0.06145747750997543,0.316585898399353,0.0929567739367485,0.3720818758010864,0.7277981638908386,-2.775557602921922e-18
69 kV Cruce Cabral 2 – Acd Sur-Oeste_e,ZASOEF_ZXVNOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_e.ElmLne,Tap Vicente Noble,WXVNOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,69 kV Acueducto Sur-Oeste,WASOEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto Sur-Oeste.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 4/0 ACSR,2.130000114440918,1,0.3569999933242798,1.5582510232925415,0.5601901412010193,2.7306551933288574,1.0797468423843384,4.957200527191162,7.166311264038086,1.7735813771298941e-16
69 kV Barahona – Cruce de Cabral_b,ZXIBAF_ZXZBAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_b.ElmLne,Tap Ingenio Barahona,WXIBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,Tap ZF Barahona,WXZBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,1.5399999618530273,1,0.36000001430511475,1.0858172178268433,0.464202880859375,2.409991979598999,0.7566717267036438,2.967491626739502,5.257450103759766,6.411537808391601e-17
69 kV Barahona – Cruce de Cabral_a,ZBARAF_ZXIBAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_a.ElmLne,T0.2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\T0.2.ElmTerm,Tap Ingenio Barahona,WXIBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,0.3400000035762787,1,0.36000001430511475,0.23972588777542114,0.10248635709285736,0.5320761799812317,0.16705739498138428,0.6551604866981506,1.160735845565796,1.415534329927295e-17
69 kV Cruce Cabral 2 – Acd Sur-Oeste_d,ZXKQAF_ZXVNOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_d.ElmLne,Tap Kilómetro 15 de Azua,WXKQAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap Vicente Noble,WXVNOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,6.690000057220459,1,0.47999998927116394,3.968482255935669,1.2680925130844116,10.352017402648926,3.16973614692688,13.172117233276367,23.736692428588867,7.427392098269768e-16
69 kV Derivación Ingenio Barahona,ZIBARF_ZXIBAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ingenio Barahona.ElmLne,Tap Ingenio Barahona,WXIBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio Barahona.ElmTerm,69 kV Ingenio Barahona,WIBARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ingenio Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,0.30000001192092896,1,0.36000001430511475,0.21152284741401672,0.09042913466691971,0.4694789946079254,0.14740358293056488,0.578082799911499,1.0241786241531372,1.2490009523341379e-17
69 kV Barahona – Cruce de Cabral_c,ZCCABF_ZXZBAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Cruce de Cabral_c.ElmLne,Tap ZF Barahona,WXZBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,WCCABF(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\WCCABF(1).ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,4.46999979019165,1,0.36000001430511475,3.1516902446746826,1.3473939895629883,6.995236396789551,2.1963133811950684,8.613432884216309,15.260260581970215,1.861011323852095e-16
69 kV Duvergé – Neyba,ZDUVEF_ZNEYBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Duvergé – Neyba.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\2.ElmTerm,69 kV Neiba,WNEYBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Neiba.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,19.530000686645508,1,0.3799999952316284,13.88341236114502,6.000211238861084,30.22052574157715,9.253417015075684,38.45313262939453,69.29411315917969,2.168265643325896e-15
69 kV Cruce de Cabral – Duvergé_c,ZDUVEF_ZXSALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_c.ElmLne,Tap Salinas,WXSALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\3.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,25.270000457763672,1,0.3799999952316284,17.96384048461914,7.763713836669922,39.102542877197266,11.97305965423584,49.7547721862793,89.66012573242188,2.8055336340497474e-15
69 kV Cruce de Cabral – Duvergé_a,ZCCABF_ZXSALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_a.ElmLne,WCCABF(5),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\WCCABF(5).ElmTerm,Tap Khoury Industrial,WXKINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,5.0,1,0.3799999952316284,3.5543808937072754,1.5361522436141968,7.736949443817139,2.3690264225006104,9.844632148742676,17.740427017211914,5.551115123125783e-16
69 kV Derivación Aluminio Dominicano,ZADOMF_ZXALDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Aluminio Dominicano.ElmLne,Tap Aluminios Dominicanos,WXALDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,69 kV Aluminio Dominicano,WADOMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\69 kV Aluminio Dominicano.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.3840000033378601,1,0.3799999952316284,0.27297645807266235,0.11797649413347244,0.5941977500915527,0.1819412261247635,0.7560677528381348,1.3624647855758667,4.2632564516182926e-17
69 kV Haina – Herrera_b L3,ZPFLEF_ZTORGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_b L3.ElmLne,Tap Plásticos Flexibles(1),WXPFLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,Tap TORGINOL,WXTORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.6000000238418579,1,0.6589999794960022,0.312945693731308,0.07075826823711395,0.907275915145874,0.26312509179115295,1.2392531633377075,2.324765682220459,-8.326673015560919e-18
69 kV Elías Piña – San Juan 2_c,ZEPINF_ZXLMFF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_c.ElmLne,Tap Las Matas de Farfán,WXLMFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,69 kV Elías Piña,WEPINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,17.600000381469727,1,0.6629999876022339,9.153299331665039,2.052341938018799,26.51504135131836,7.609091758728027,35.6918830871582,68.16918182373047,1.3433699021480868e-15
69 kV Derivación Domingo Rodríguez,ZDRODF_ZXDROF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Domingo Rodríguez.ElmLne,Tap Domingo Rodríguez,WXDROF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,69 kV Domingo Rodríguez,WDRODF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Domingo Rodríguez.ElmSite\69 kV Domingo Rodríguez.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,7.0,1,0.6629999876022339,3.640516757965088,0.8162723183631897,10.545754432678223,3.02634334564209,14.195634841918945,27.112743377685547,5.342948306008566e-16
69 kV Haina – Kilómetro 10.5_b,ZKDMBF_ZXBOHF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Kilómetro 10.5_b.ElmLne,Tap Bohemia,WXBOHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZKDMEF.ElmSubstat\R1.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,3.559999942779541,1,0.5999999642372131,1.8568110466003418,0.41983237862586975,5.383170127868652,1.5612088441848755,7.352901458740234,13.793609619140625,-4.940492380172608e-17
69 kV Sabaneta – San Juan_b,ZSABAF_ZSJUAF-L1_b,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabaneta – San Juan_b.ElmLne,Tap 69 kV Sabeneta,WXSABF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 69 kV Sabeneta.ElmTerm,WSABAF(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabaneta.ElmSite\ZSABAF.ElmSubstat\WSABAF(2).ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-1G/69 /1xF - 1/0 CU,23.86400032043457,1,0.3100000023841858,18.69963264465332,9.058146476745605,37.53366470336914,11.944897651672363,45.555267333984375,79.88851928710938,0.0
69 kV Derivación REFIDOMSA,ZREFIF_ZXGBOF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación REFIDOMSA.ElmLne,Tap REFIDOMSA,WXTREFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,69 kV REFIDOMSA,WREFIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZRPETF.ElmSubstat\69 kV REFIDOMSA.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.017999999225139618,1,0.6629999876022339,0.009432120248675346,0.0020978644024580717,0.027261681854724884,0.007677893154323101,0.03687283769249916,0.07068444043397903,-4.996003395746245e-19
69 kV Derivación Zona Franca Barahona,ZZBARF_ZXZBAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Zona Franca Barahona.ElmLne,69 kV ZF Barahona,WZBARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ZF Barahona.ElmTerm,Tap ZF Barahona,WXZBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,1.7000000476837158,1,0.36000001430511475,1.1986294984817505,0.512431800365448,2.6603810787200928,0.8352869749069214,3.2758026123046875,5.8036789894104,7.077672311380965e-17
69 kV Derivación Vicente Noble,ZVNOBF_ZXVNOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Vicente Noble.ElmLne,Tap Vicente Noble,WXVNOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Vicente Noble.ElmTerm,69 kV Vicente Noble,WVNOBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Vicente Noble.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.0010000000474974513,1,0.6629999876022339,0.0005240067257545888,0.00011654803529381752,0.0015145379584282637,0.00042654963908717036,0.002048491034656763,0.003926913719624281,-2.7755576933948015e-20
69 kV San Juan – San Juan 2,ZSJU2F_ZXSJ1F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Juan – San Juan 2.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\2.ElmTerm,WSJUAF(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZSJUAF.ElmSubstat\WSJUAF(1).ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.990000009536743,1,0.6629999876022339,2.07509446144104,0.46527522802352905,6.011080265045166,1.725015640258789,8.091511726379395,15.454263687133789,3.045480492073235e-16
69 kV km 15 Azua – Los Toros,ZKQA2F_ZLTORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Los Toros.ElmLne,F7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F7.ElmTerm,69 kV Los Toros,WLTORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Los Toros.ElmSite\69 kV Los Toros.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,T.ACERO S1/69/1xF-559.5 MCM,8.100000381469727,1,0.6629999876022339,3.430887460708618,0.9394606947898865,11.826369285583496,4.029854774475098,15.160113334655762,26.978904724121094,-3.3723025961175906e-16
69 kV Cruce de Ocoa – km 15 de Azua_e,ZKQA1F_ZXAIAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – km 15 de Azua_e.ElmLne,Tap Acueducto INAPA Azua,WXAIAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,F6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F6.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,11.789999961853027,1,0.5320000052452087,7.074155807495117,1.5496784448623657,14.725725173950195,5.587599277496338,28.427310943603516,41.774967193603516,-9.817146798786415e-16
69 kV km 15 de Azua – Sabana Yegua_a,ZKQA2F_ZXMAGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_a.ElmLne,F2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F2.ElmTerm,Tap Magueyal,WXMAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,25.200000762939453,1,0.6629999876022339,13.105860710144043,2.9385805130004883,37.964717864990234,10.89483642578125,51.10429000854492,97.60587310791016,1.9234614748663784e-15
69 kV km 15 Azua – Quita Coraza_a,ZKQA2F_ZXQCOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Quita Coraza_a.ElmLne,F1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZF.ElmSubstat\F1.ElmTerm,Tap Quita Coraza,WXQCOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,23.0,1,0.36000001430511475,17.719043731689453,6.941861629486084,29.889366149902344,12.062657356262207,51.76233673095703,73.73226928710938,-9.575673587391975e-16
69 kV Derivación Fondo Negro,ZFNEGF_ZXQCOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Fondo Negro.ElmLne,Tap Quita Coraza,WXQCOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,69 kV Fondo Negro,WFNEGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Fondo Negro.ElmTerm,1,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,6.920000076293945,1,0.36000001430511475,5.33112096786499,2.088594913482666,8.99280071258545,3.629286527633667,15.573712348937988,22.183795928955078,-2.8810287806660167e-16
69 kV Duvergé – Las Damas,ZLDAMF_ZDUVEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Duvergé – Las Damas.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZDUVEF.ElmSubstat\1.ElmTerm,69 kV Las Damas,WLDAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Las Damas.ElmSite\69 kV Las Damas.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,4.039999961853027,1,0.3799999952316284,2.8719396591186523,1.2412110567092896,6.251455307006836,1.9141732454299927,7.95446252822876,14.33426570892334,4.485300977133985e-16
69 kV km 15 de Azua – Sabana Yegua_d,ZSYEGF_ZXSYEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_d.ElmLne,Tap Sabana Yegua,WXSYEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Sabana Yegua.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabana Yegua.ElmSite\ZSYEGF.ElmSubstat\1.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,2.0299999713897705,1,0.6629999876022339,1.0557498931884766,0.23671896755695343,3.0582687854766846,0.8776395320892334,4.116734027862549,7.862695217132568,1.5494550034485282e-16
69 kV Pizarrete – Madre Vieja_b,ZXPGMF_ZXPZ1F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_b.ElmLne,Tap Pizarrete-Goya-Madre Vieja,WXPGMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete-Goya-Madre Vieja.ElmTerm,Tap Pizarrete,WXPZ1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,T.ACERO S1(2)/1C/69/1xF/559 AAAC,0.10000000149011612,1,0.6629999876022339,0.04311404004693031,0.011632777750492096,0.14994731545448303,0.047453947365283966,0.17821210622787476,0.3517599105834961,8.326673015560919e-18
69 kV LAFZID – Cementos Colón_d,ZCCOLF_ZXCCOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Cementos Colón_d.ElmLne,69 kV Cemento Colón(Argos),WCCOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cemento Colón(Argos).ElmTerm,Tap Cemento Colón,WXCCOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cemento Colón.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,5.059999942779541,1,0.6629999876022339,2.6514737606048584,0.5897330045700073,7.663561820983887,2.1583411693573,10.365364074707031,19.870182037353516,-1.4044321102689553e-16
69 kV Pizarrete – Madre Vieja_d,ZXICAF_ZXYAGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_d.ElmLne,Tap Ingenio CAEI,WXICAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,Tap Yaguate,WXYAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,0.800000011920929,1,0.5680000185966492,0.4276110827922821,0.10484027117490768,1.2120083570480347,0.35264700651168823,1.6055285930633545,3.037733554840088,0.0
69 kV Derivación Yaguate,ZYAGUF_ZXYAGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Yaguate.ElmLne,Tap Yaguate,WXYAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,69 kV Yaguate,WYAGUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Yaguate.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.029999999329447746,1,0.6629999876022339,0.015602214261889458,0.003498309990391135,0.04519608989357948,0.012970042414963245,0.06083843484520912,0.11619746685028076,2.2898348724840996e-18
69 kV Derivación Guanito 2,ZGUA2F_ZXGU2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Guanito 2.ElmLne,Tap Guanito 2,WXGU2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Guanito 2.ElmTerm,69 kV Guanito 2,WGUA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Guanito 2.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.18000000715255737,1,0.6629999876022339,0.09361328929662704,0.020989861339330673,0.2711765468120575,0.07782025635242462,0.3650306463241577,0.6971848607063293,1.373901006208521e-17
69 kV Derivación Acueducto INAPA SCN,ZAISCF_ZXAISF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Acueducto INAPA SCN.ElmLne,Tap Acueducto INAPA SCN,WXAISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,69 kV Acueducto INAPA SCN,WAISCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto INAPA SCN.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10401476919651031,0.02332206629216671,0.3013072907924652,0.0864669531583786,0.40558958053588867,0.7746497988700867,1.5265566919468147e-17
69 kV Derivación Aeropuerto Barahona,ZXABRF_ZABARF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Aeropuerto Barahona.ElmLne,69kV Aeropuerto Barahona,WABARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69kV Aeropuerto Barahona.ElmTerm,Tap Aeropuerto Barahona,WXABRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.03999999910593033,1,0.3799999952316284,0.02843504585325718,0.012289217673242092,0.061895594000816345,0.018952209502458572,0.07875705510377884,0.14192341268062592,4.440891999238953e-18
69 kV Cruce Cabral 2 – Acd Sur-Oeste_b,ZXABRF_ZXKQAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_b.ElmLne,Tap Aeropuerto Barahona,WXABRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,Tap Solar Canoa,WXSCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,14.40999984741211,1,0.36000001430511475,10.160147666931152,4.3436126708984375,22.550640106201172,7.080285549163818,27.767242431640625,49.1947135925293,5.999367605790719e-16
69 kV Cruce Cabral – Cruce Cabral 2,ZCCABF_ZCCA2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral – Cruce Cabral 2.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2F.ElmSubstat\2.ElmTerm,1(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZCCABF.ElmSubstat\1(1).ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,0.4000000059604645,1,0.6589999794960022,0.20863045752048492,0.0471721775829792,0.6048505902290344,0.1754167228937149,0.8261687755584717,1.5498437881469727,-5.551115205843844e-18
69 kV Cruce Cabral 2 – Acd Sur-Oeste_a,ZCCA2F_ZXABRF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_a.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2F.ElmSubstat\3.ElmTerm,Tap Aeropuerto Barahona,WXABRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aeropuerto Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,0.75,1,0.36000001430511475,0.5288071036338806,0.22607283294200897,1.1736974716186523,0.3685089647769928,1.4452069997787476,2.5604465007781982,3.122502256758253e-17
69 kV Derivación SODOCAL_b,ZSODOF_ZXSODF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación SODOCAL_b.ElmLne,Tap SODOCAL,WXSODF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap SODOCAL.ElmTerm,69 kV SODOCAL,WSODOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV SODOCAL.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.3700000047683716,1,0.6629999876022339,0.19388248026371002,0.04312277212738991,0.5603790283203125,0.1578233689069748,0.7579416632652283,1.452958106994629,-1.0269563110131596e-17
69 kV Derivación SODOCAL_a,ZXMV2F_ZXSODF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación SODOCAL_a.ElmLne,Tap 2 Madre Vieja,WXMV2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,Tap SODOCAL,WXSODF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap SODOCAL.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.3400000035762787,1,0.6629999876022339,0.17816227674484253,0.03962633013725281,0.5149428844451904,0.14502687752246857,0.6964869499206543,1.3351505994796753,-9.436895808575504e-18
69 kV Barahona – Barahona Carbón,ZBARAF_ZBCARF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Barahona – Barahona Carbón.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZBARAF.ElmSubstat\2.ElmTerm,Terminal Barahona,WXBARF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\Terminal Barahona.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,0.7699999809265137,1,0.6629999876022339,0.3841502070426941,0.08983387798070908,1.1869235038757324,0.32595139741897583,1.4990164041519165,3.0682897567749023,0.0
69 kV Pizarrete – Madre Vieja_a,ZPIZAF_ZXPGMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_a.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\3.ElmTerm,Tap Pizarrete-Goya-Madre Vieja,WXPGMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete-Goya-Madre Vieja.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,0.10000000149011612,1,0.5680000185966492,0.05345138534903526,0.01310503389686346,0.15150104463100433,0.04408087581396103,0.2006910741329193,0.379716694355011,0.0
69 kV Haina – REFIDOMSA_a,ZHAINF_ZXOJIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_a.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R2.ElmTerm,Tap Ojiva,WXOJIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.9240000247955322,1,0.6629999876022339,0.4841821789741516,0.10769037902355194,1.3994331359863281,0.3941318690776825,1.8928056955337524,3.6284682750701904,-2.5646152557055386e-17
69 kV Derivación Azua,ZAZUAF_ZXAZUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Azua.ElmLne,69 kV Azua,WAZUAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Azua.ElmTerm,Tap Azua,WXAZUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Azua.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,0.1599999964237213,1,0.5680000185966492,0.09600211679935455,0.02103041112422943,0.19984020292758942,0.07582831382751465,0.3857819736003876,0.5669206380844116,-1.3322675997716858e-17
69 kV Cruce Cabral 2 – Acd Sur-Oeste_c,ZXKQAF_ZXSCAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce Cabral 2 – Acd Sur-Oeste_c.ElmLne,Tap Solar Canoa,WXSCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,Tap Kilómetro 15 de Azua,WXKQAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 CU,1.8199996948242188,1,0.36000001430511475,1.283238410949707,0.5486032962799072,2.8481719493865967,0.8942482471466064,3.50703501701355,6.213349342346191,7.577270872517273e-17
69 kV Pizarrete – Madre Vieja_c,ZXPGMF_ZXICAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_c.ElmLne,Tap Pizarrete,WXPZ1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete.ElmTerm,Tap Ingenio CAEI,WXICAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ingenio CAEI.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,8.75,1,0.5680000185966492,4.676996231079102,1.1466904878616333,13.256340980529785,3.857076644897461,17.560468673706055,33.22521209716797,0.0
69 kV Derivación Salinas,WSALIF_WXSALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Salinas.ElmLne,Tap Salinas,WXSALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,69 kV Salinas,WSALIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Salinas.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.0010000000474974513,1,0.3799999952316284,0.0007106938865035772,0.0003072303661610931,0.0015480067813768983,0.0004738051211461425,0.001934820436872542,0.0035469343420118093,-5.551115386789603e-20
69 kV Derivación Villarpando,WVILLF_WXVILF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Villarpando.ElmLne,Tap Villarpando,WXVILF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,69 kV Villarpando,WVILLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Villarpando.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.03999999910593033,1,0.6629999876022339,0.020802952349185944,0.0046644131653010845,0.060261454433202744,0.01729338988661766,0.0811179131269455,0.15492995083332062,3.0531133011755682e-18
69 kV Derivación Baní,ZBANIF_ZXBANF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní.ElmLne,69 kV Baní Pueblo,WBANIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Baní Pueblo.ElmTerm,Tap Baní,WXBANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,0.029999999329447746,1,0.5680000185966492,0.015400092117488384,0.0039332215674221516,0.04649799317121506,0.012953625060617924,0.05781847983598709,0.1171192154288292,-4.163336249286518e-19
