loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Derivación Baní PER,ZBAPEF_ZXBAPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Baní PER.ElmLne,69 kV Baní PER,WBAPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Baní PER.ElmTerm,Tap Baní PER,WXBAPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní PER.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.05000000074505806,1,0.3799999952316284,0.03553469106554985,0.015361517667770386,0.077400341629982,0.023690255358815193,0.09674102067947388,0.17734672129154205,-2.775557602921922e-18
69 kV Derivación Acueducto INAPA Azua,ZAIAZF_ZXAIAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Acueducto INAPA Azua.ElmLne,69 kV Acueducto INAPA Azua,WAIAZF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Acueducto INAPA Azua.ElmTerm,Tap Acueducto INAPA Azua,WXAIAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA Azua.ElmTerm,1,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,0.05000000074505806,1,0.5680000185966492,0.030000662431120872,0.006572003476321697,0.062450066208839417,0.023696349933743477,0.12055687606334686,0.17716270685195923,-4.1633365077804595e-18
69 kV Derivación ABCO,ZABCOF_ZXABCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ABCO.ElmLne,69 kV ABCO,WABCOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ABCO.ElmTerm,Tap ABCO,WXABCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ABCO.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 450 ACAR,0.009999999776482582,1,0.5680000185966492,0.00600013229995966,0.0013144006952643394,0.012490012682974339,0.0047392696142196655,0.024111373350024223,0.035432539880275726,-8.326672498573036e-19
69 kV Palamara – Madre Vieja_i,ZMVIEF_ZMVI2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_i.ElmLne,Tap 2 Madre Vieja,WXMV2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,69 kV Madre Vieja,WMVIEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Madre Vieja.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,T.ACERO S1(2)/1C/69/1xF/559 AAAC,0.07999999821186066,1,0.6629999876022339,0.03449122980237007,0.009306221269071102,0.11995784938335419,0.037963155657052994,0.1425696760416031,0.2814079225063324,6.661337998858429e-18
69 kV Derivación Productos Linda,ZPLINF_ZXPLIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Productos Linda.ElmLne,69 kV Productos Linda,WPLINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Productos Linda.ElmTerm,Tap Productos Linda,WXPLIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Productos Linda.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA/1C/69/1xF - 2/0 CU,0.05000000074505806,1,0.36000001430511475,0.034287627786397934,0.015041644684970379,0.08089469373226166,0.023675791919231415,0.0870179682970047,0.17722265422344208,-8.326673015560919e-18
69 kV Derivación Las Matas de Farfán,ZLMFAF_ZXLMFF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Las Matas de Farfán.ElmLne,69 kV Las Matas de Farfán,WLMFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Las Matas de Farfán.ElmTerm,Tap Las Matas de Farfán,WXLMFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.0,1,0.6629999876022339,0.5200738310813904,0.1166103333234787,1.5065363645553589,0.4323347508907318,2.0279479026794434,3.873249053955078,7.632783294297951e-17
69 kV Derivación La Famosa,ZLFAMF_ZXLFAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación La Famosa.ElmLne,69 kV La Famosa,WLFAMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV La Famosa.ElmTerm,Tap La Famosa,WXLFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap La Famosa.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,0.05000000074505806,1,0.5680000185966492,0.025666819885373116,0.00655536912381649,0.07749665528535843,0.021589376032352448,0.09636414051055908,0.19519869983196259,-6.938894007304805e-19
69 kV Derivación Pizarrete Distribución,ZPIZDF_ZXPIDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Pizarrete Distribución.ElmLne,69 kV Pizarrete Distribución,WPIZDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete Distribución.ElmTerm,Tap Pizarrete Distribución_,WXPIDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete Distribución_.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,0.15000000596046448,1,0.5680000185966492,0.0770004615187645,0.01966610923409462,0.23248997330665588,0.06476812809705734,0.28909242153167725,0.5855960845947266,-2.0816682538902298e-18
69 kV Derivación Solar Canoa,WSCANF_WXSCAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Solar Canoa.ElmLne,Tap Solar Canoa,WXSCAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Solar Canoa.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Canoa Solar.ElmSite\ZSCANF.ElmSubstat\1.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,T.ACERO S2(2)/2C/ 69/559.5 AAAC,3.5999999046325684,2,1.3259999752044678,1.286938190460205,0.2097451537847519,4.371091842651367,0.8821507692337036,9.21119499206543,24.644790649414062,-4.9960034784643064e-17
69 kV Cruce de Cabral – Duvergé_b,ZXKINF_ZXSALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Cabral – Duvergé_b.ElmLne,Tap Khoury Industrial,WXKINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,Tap Salinas,WXSALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Salinas.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,17.729999542236328,1,0.3799999952316284,12.60383415222168,5.447196006774902,27.435222625732422,8.400567054748535,34.90906524658203,62.907554626464844,1.9684253718384257e-15
69 kV San Juan 2 – Vallejuelo,ZSJU2F_ZVALLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Juan 2 – Vallejuelo.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\5.ElmTerm,69 kV Vallejuelo,WVALLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Vallejuelo.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,26.270000457763672,1,0.6629999876022339,13.106008529663086,3.064851999282837,40.49413299560547,11.12044620513916,51.14176940917969,104.68048858642578,0.0
69 kV Haina – Herrera_a L2,ZHAIBF_ZXOFAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_a L2.ElmLne,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L1.ElmTerm,Tap Oleoducto FALCONDO,WXOFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Oleoducto FALCONDO.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 559.5 AAAC,2.5,1,0.6629999876022339,1.3646788597106934,0.2906089723110199,3.2141950130462646,1.164449691772461,5.709811210632324,8.980984687805176,-1.734723475976807e-16
69 kV Haina – Puerto de Haina_a,ZHAIBF_ZXPHAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Puerto de Haina_a.ElmLne,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L2.ElmTerm,Tap Puerto de Haina,WXPHAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Puerto de Haina.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.0999999046325684,1,0.6629999876022339,1.1004140377044678,0.24475084245204926,3.1805295944213867,0.8957541584968567,4.301830768585205,8.2465181350708,-5.828670614584276e-17
69 kV Haina – Herrera_a L3,ZHAIBF_ZTORGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_a L3.ElmLne,Tap TORGINOL,WXTORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap TORGINOL.ElmTerm,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\L3.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 477 ACSR,5.5,1,0.6589999794960022,2.868668794631958,0.6486174464225769,8.316695213317871,2.411979913711548,11.359820365905762,21.310352325439453,-7.632783294297951e-17
69 kV Haina – Kilómetro 10.5_a,ZHAIBF_ZXBOHF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Kilómetro 10.5_a.ElmLne,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINF.ElmSubstat\R3.ElmTerm,Tap Bohemia,WXBOHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Bohemia.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA/69 TH-1G- 477 ACSR,4.5,1,0.5999999642372131,2.641019582748413,0.5324402451515198,5.61030387878418,2.122469663619995,10.98685073852539,16.243017196655273,6.245004513516506e-17
69 kV Haina – REFIDOMSA_b,ZHAINF_ZXGBOF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – REFIDOMSA_b.ElmLne,Tap Ojiva,WXOJIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,Tap Granitos Bojos,WXGBOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Granitos Bojos.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.2960000038146973,1,0.6629999876022339,0.6791126728057861,0.1510462462902069,1.9628411531448364,0.5528083443641663,2.654844284057617,5.089280128479004,-3.597122610373419e-17
69 kV Derivación Ojiva,ZOJIVF_ZXOJIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Ojiva.ElmLne,Tap Ojiva,WXOJIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Ojiva.ElmTerm,69 kV Ojiva,WOJIVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Ojiva.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.2919999957084656,1,0.6629999876022339,0.15300995111465454,0.03403202444314957,0.4422450661659241,0.12455248832702637,0.5981593728065491,1.1466587781906128,-8.104627960649635e-18
69 kV km 15 Azua – Quita Coraza_b,ZQCORF_ZXQCOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 Azua – Quita Coraza_b.ElmLne,Tap Quita Coraza,WXQCOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Quita Coraza.ElmTerm,69 kV Quita Coraza,WQCORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Quita Coraza.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.028179999440908432,1,0.6629999876022339,0.014655680395662785,0.0032860790379345417,0.04245419427752495,0.012183193117380142,0.057147569954395294,0.10914815217256546,2.1509183672070973e-18
69 kV Derivación Villa Altagracia,ZVALTF_ZXVALF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Villa Altagracia.ElmLne,69 kV Villa Altagracia,WVALTF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZVALTF.ElmSubstat\69 kV Villa Altagracia.ElmTerm,Tap Villa Altagracia,WXVALF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Villa Altagracia.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.0729999989271164,1,0.3799999952316284,0.05189396068453789,0.022427823394536972,0.11295946687459946,0.03458778187632561,0.14373162388801575,0.2590102255344391,8.104627960649635e-18
69 kV Derivación ZF Nigua,ZZNIGF_ZXZNIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación ZF Nigua.ElmLne,69 kV ZF Nigua(1),WZNIGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV ZF Nigua(1).ElmTerm,Tap 2 Alambres Dominicanos,WXAD2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.05000000074505806,1,0.3799999952316284,0.03553469106554985,0.015361517667770386,0.077400341629982,0.023690255358815193,0.09674102067947388,0.17734672129154205,-2.775557602921922e-18
69 kV Derivación Khoury Industrial,ZKINDF_ZXKINF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Khoury Industrial.ElmLne,Tap Khoury Industrial,WXKINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Khoury Industrial.ElmTerm,69 kV Khoury Industrial,WKINDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Khoury Industrial.ElmTerm,0,SUR PROFUNDO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.7300000190734863,1,0.6629999876022339,1.430538296699524,0.31817612051963806,4.134688377380371,1.164480447769165,5.592380523681641,10.720474243164062,-7.577272196006253e-17
69 kV Haina – Herrera_d L2,ZHNVAF_ZXALDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_d L2.ElmLne,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNVAF.ElmSubstat\L3.ElmTerm,Tap Aluminios Dominicanos,WXALDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.15199999511241913,1,0.6629999876022339,0.07964901626110077,0.017715299502015114,0.23020975291728973,0.06483554095029831,0.3113706111907959,0.5968908667564392,-4.2188473579179744e-18
69 kV Haina – Herrera_c L2,ZCOHEF_ZXALDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_c L2.ElmLne,Tap Aluminios Dominicanos,WXALDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Aluminios Dominicanos.ElmTerm,Tap Centro Operación Herrera,WXCOHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Centro Operación Herrera.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.8480000495910645,1,0.6629999876022339,0.9683643579483032,0.21538075804710388,2.7988662719726562,0.788263738155365,3.785611391067505,7.256936550140381,-5.129230511411077e-17
69 kV Haina – Herrera_c L3,ZPFLEF_ZXDURF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_c L3.ElmLne,Tap Plásticos Flexibles(1),WXPFLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Plásticos Flexibles(1).ElmTerm,Tap 1 Herrera,WXHE1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,0.9350000023841858,1,0.6589999794960022,0.4875032305717468,0.1102648600935936,1.4144150018692017,0.41003644466400146,1.8961312770843506,3.621487855911255,7.136652274289466e-17
69 kV Haina – Herrera_d L3,ZHNVAF_ZXHE1F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Haina – Herrera_d L3.ElmLne,Tap 1 Herrera,WXHE1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 1 Herrera.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHNVAF.ElmSubstat\L2.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 477 ACSR,0.05000000074505806,1,0.6589999794960022,0.02606969140470028,0.005896516609936953,0.07563716918230057,0.021927082911133766,0.10139739513397217,0.19366244971752167,3.816391729867037e-18
69 kV km 15 de Azua – Sabana Yegua_b,ZXMAGF_ZXVILF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV km 15 de Azua – Sabana Yegua_b.ElmLne,Tap Magueyal,WXMAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Magueyal.ElmTerm,Tap Villarpando,WXVILF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Villarpando.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,10.5,1,0.6629999876022339,5.460775375366211,1.224408507347107,15.818632125854492,4.539515018463135,21.293453216552734,40.66911315917969,8.014422459012849e-16
69 kV Elías Piña – San Juan 2_b,ZXLMFF_ZXDROF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_b.ElmLne,Tap Domingo Rodríguez,WXDROF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,Tap Las Matas de Farfán,WXLMFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Las Matas de Farfán.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,16.299999237060547,1,0.6629999876022339,8.477203369140625,1.900748372077942,24.556541442871094,7.047056198120117,33.05554962158203,63.13395690917969,1.2441435922672713e-15
69 kV Elías Piña – San Juan 2_a,ZSJU2F_ZXSJ2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Elías Piña – San Juan 2_a.ElmLne,Tap Domingo Rodríguez,WXDROF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Domingo Rodríguez.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\San Juan 2.ElmSite\ZSJU2F.ElmSubstat\3.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,18.889999389648438,1,0.6629999876022339,9.824193954467773,2.2027690410614014,28.458471298217773,8.166803359985352,38.30793380737305,73.1656723022461,1.4418327177060709e-15
69 kV Pizarrete – Madre Vieja_g,ZXAISF_ZXMV2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_g.ElmLne,Tap Acueducto INAPA SCN,WXAISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,Tap 2 Madre Vieja,WXMV2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Madre Vieja.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,4.190000057220459,1,0.5680000185966492,2.2396130561828613,0.549100935459137,6.347893714904785,1.8469886779785156,8.408956527709961,15.910130500793457,0.0
69 kV Pizarrete – Madre Vieja_f,ZXAISF_ZXGOYF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_f.ElmLne,Tap Goya,WXGOYF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,Tap Acueducto INAPA SCN,WXAISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Acueducto INAPA SCN.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,0.10000000149011612,1,0.5680000185966492,0.05345138534903526,0.01310503389686346,0.15150104463100433,0.04408087581396103,0.2006910741329193,0.379716694355011,0.0
69 kV Pizarrete – Madre Vieja_e,ZXGOYF_ZXYAGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Madre Vieja_e.ElmLne,Tap Yaguate,WXYAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Yaguate.ElmTerm,Tap Goya,WXGOYF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Goya.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,11.100000381469727,1,0.5680000185966492,5.933103561401367,1.45465886592865,16.81661605834961,4.892977237701416,22.276710510253906,42.148555755615234,0.0
69 kV LAFZID – Cementos Colón_c,ZXARDF_ZXCCOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV LAFZID – Cementos Colón_c.ElmLne,Tap Cemento Colón,WXCCOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Cemento Colón.ElmTerm,Tap Argos Dominicana,WXARDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.12999999523162842,1,0.6629999876022339,0.06812086701393127,0.015151242725551128,0.19688992202281952,0.05545144900679588,0.26630380749702454,0.5104987621307373,-3.608224697682861e-18
69 kV Palamara – Madre Vieja_f,ZXARDF_ZXZNIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_f.ElmLne,Tap Argos Dominicana,WXARDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap Argos Dominicana.ElmTerm,Tap Alambres Dominicano,WXADOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.3799999952316284,1,0.6629999876022339,0.19912253320217133,0.04428825154900551,0.5755243897438049,0.16208885610103607,0.7784265875816345,1.4922271966934204,-1.0547118601590089e-17
69 kV Palamara – Madre Vieja_d,ZXADOF_ZXZNIF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_d.ElmLne,Tap 2 Alambres Dominicanos,WXAD2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,Tap ZF Nigua,WXZNIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.029999999329447746,1,0.6629999876022339,0.015720199793577194,0.003496440825983882,0.04543613642454147,0.012796488590538502,0.06145472824573517,0.11780740320682526,-8.326672498573036e-19
69 kV Derivación LAFZID,ZLAFZF_ZXZNIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación LAFZID.ElmLne,Tap ZF Nigua,WXZNIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\ZPIISF9.ElmSubstat\2.ElmTerm,1,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.47999998927116394,1,0.6629999876022339,0.2515231966972351,0.05594305321574211,0.7269781827926636,0.20474381744861603,0.9832756519317627,1.884918451309204,-1.3322675997716858e-17
69 kV Pizarrete – Pizarrete distribución,ZPIZAF_WXPIDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Pizarrete – Pizarrete distribución.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\1.ElmTerm,Tap Pizarrete Distribución_,WXPIDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Pizarrete Distribución_.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,0.009999999776482582,1,0.5680000185966492,0.005345138255506754,0.0013105033431202173,0.015150103718042374,0.004408087581396103,0.02006910741329193,0.03797166794538498,0.0
69 kV Sabana Yegua – San Juan_a,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Sabana Yegua – San Juan_a.ElmLne,WSYEGF(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Sabana Yegua.ElmSite\ZSYEGF.ElmSubstat\WSYEGF(3).ElmTerm,Tap 2 Sabana Yegua,WXSYE2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Sabana Yegua.ElmTerm,0,SUR MEDIO,SUR,SUR 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,2.0299999713897705,1,0.6629999876022339,1.0557498931884766,0.23671896755695343,3.0582687854766846,0.8776395320892334,4.116734027862549,7.862695217132568,1.5494550034485282e-16
69 kV REFIDOMSA – LAFZID_a,ZXTREFF_ZXTLZ1F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV REFIDOMSA – LAFZID_a.ElmLne,Tap REFIDOMSA,WXTREFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap REFIDOMSA.ElmTerm,Tap 1 LAFZID,WXTLZ1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.02800000086426735,1,0.6629999876022339,0.014672188088297844,0.0032633449882268906,0.04240706190466881,0.011943389661610126,0.05735774710774422,0.10995358228683472,-7.771561412258473e-19
69 kV Derivación San Rafael,WXTISF_WSRAFF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación San Rafael.ElmLne,69 kV San Rafael(1),WSRAFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV San Rafael(1).ElmTerm,Tap INAPA San Rafael,WXTISF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap INAPA San Rafael.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.006000000052154064,1,0.6629999876022339,0.0031440402381122112,0.0006992881535552442,0.009087227284908295,0.0025592977181077003,0.012290946207940578,0.02356148138642311,-1.6653345514133955e-19
69 kV Palamara – Madre Vieja_a,ZPALAF_ZXPA1F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_a.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAF.ElmSubstat\R1.ElmTerm,Tap 1 Palamara,WXPA1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 Palamara.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10480134189128876,0.023309605196118355,0.3029075860977173,0.08530993014574051,0.4096981883049011,0.7853827476501465,-5.551115205843844e-18
69 kV Palamara – Madre Vieja_c,ZXPA2F_ZXAD2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_c.ElmLne,Tap 2 Palamara,WXPA2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 2 Palamara.ElmTerm,Tap 2 Alambres Dominicanos,WXAD2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\Tap 2 Alambres Dominicanos.ElmTerm,0,SANTO DOMINGO,CENTRAL,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.799999952316284,1,0.6629999876022339,1.4672187566757202,0.32633447647094727,4.240705966949463,1.1943389177322388,5.735774517059326,10.99535846710205,-7.771561040027198e-17
69 kV Derivación Multiparques,ZXBAYF_ZXML1F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Derivación Multiparques.ElmLne,Tap 1 LAFZID,WXTLZ1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap 1 LAFZID.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 69 kV.ElmNet\ZMLTPF.ElmSubstat\2.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.1699999570846558,1,0.6629999876022339,0.6130878329277039,0.13636118173599243,1.772009253501892,0.49906304478645325,2.3967342376708984,4.594488620758057,-3.2474022279145747e-17
69 kV Palamara – Madre Vieja_e,ZXZNIF_ZXADOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Palamara – Madre Vieja_e.ElmLne,Tap ZF Nigua,WXZNIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap ZF Nigua.ElmTerm,Tap Alambres Dominicano,WXADOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Alambres Dominicano.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.7599999904632568,1,0.6629999876022339,0.39824506640434265,0.08857650309801102,1.1510487794876099,0.32417771220207214,1.556853175163269,2.984454393386841,-2.1094237203180178e-17
69 kV Cruce de Ocoa – Pizarrete_e,ZPIZAF_ZXBANF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\69 kV Cruce de Ocoa – Pizarrete_e.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAF.ElmSubstat\5.ElmTerm,Tap Baní,WXBANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 69 kV.ElmNet\Tap Baní.ElmTerm,0,SUR CERCANO,SUR,SUR 69 kV,,P.MADERA TVS-1/1C/69/1xF - 450 ACAR,11.859999656677246,1,0.5320000052452087,6.088169574737549,1.5549335479736328,18.382205963134766,5.120999813079834,22.857572555541992,46.30112838745117,-1.6459055863611913e-16
138 kV Palamara – SCN L2_a,ZPAL1E_ZXSC4E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L2_a.ElmLne,Tap 4 SCN,WXSC4E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 4 SCN.ElmTerm,12,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\12.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,22.0,1,0.5680000185966492,9.469610214233398,2.8736374378204346,33.462562561035156,10.628260612487793,44.26432800292969,76.02820587158203,-1.2212453270876722e-15
138 kV SCN – Valdesia L2_b,ZXVALE_ZVALDE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L2_b.ElmLne,R5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R5.ElmTerm,Tap 1 Valdesia,WXVALE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Valdesia.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,23.0,1,0.5680000185966492,9.900047302246094,3.0042574405670166,34.98358917236328,11.111363410949707,46.276344299316406,79.4840316772461,-1.27675647831893e-15
138 kV Palamara – SCN L1_a,ZPALAE_ZXSC1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Palamara – SCN L1_a.ElmLne,Tap 1 SCN,WXSC1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 SCN.ElmTerm,11,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\11.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,22.0,1,0.5680000185966492,9.469610214233398,2.8736374378204346,33.462562561035156,10.628260612487793,44.26432800292969,76.02820587158203,2.1371793224034263e-15
138 kV SCN – Valdesia L1_b,ZVALDE_ZXSC2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV SCN – Valdesia L1_b.ElmLne,R4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\R4.ElmTerm,Tap 2 SCN,WXSC2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 SCN.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,23.0,1,0.5680000185966492,9.900047302246094,3.0042574405670166,34.98358917236328,11.111363410949707,46.276344299316406,79.4840316772461,2.2343238370581275e-15
138 kV Cruce Cabral 2 – km 15 de Azua L2,ZCC21E_ZKQAZE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L2.ElmLne,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\6.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\1.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,59.220001220703125,1,0.5680000185966492,25.490468978881836,7.735310077667236,90.07513427734375,28.609344482421875,119.15152740478516,204.6540985107422,-3.2873704436777243e-15
138 kV Aguacate – Valdesia,ZAGUBE_ZVALBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Valdesia.ElmLne,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L1.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\L2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,8.569999694824219,1,0.6589999794960022,3.7061853408813477,1.0082414150238037,12.903677940368652,4.119996070861816,17.608436584472656,30.18781852722168,1.3082590100558567e-15
138 kV Pizarrete – Valdesia,ZPIZAE_ZVALBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Pizarrete – Valdesia.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Pizarrete.ElmSite\ZPIZAE.ElmSubstat\1.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,16.399999618530273,1,1.3179999589920044,5.941259384155273,0.9625709652900696,21.98459243774414,5.698699951171875,36.1866569519043,78.2589111328125,2.275957200481571e-15
138 kV Aguacate – Jigüey,ZAGUAE_ZJIGBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Aguacate – Jigüey.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\R1.ElmTerm,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Aguacate.ElmSite\ZAGUAE.ElmSubstat\R2.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,13.270000457763672,1,0.6589999794960022,5.7387495040893555,1.5611859560012817,19.980375289916992,6.379504680633545,27.26534080505371,46.743568420410156,2.0257407032473352e-15
138 kV km 15 de Azua – Monte Río_a,ZKQAZE_ZMRIOE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Monte Río_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\1.ElmTerm,Tap 2 POWERSHIP AZUA,WX2PAE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 POWERSHIP AZUA.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,14.0,1,1.3259999752044678,3.3711719512939453,0.8145023584365845,16.248546600341797,4.623012065887451,35.25965118408203,70.43988037109375,1.1657341758564144e-15
138 kV Jigüey – Valdesia_b,ZXAGUE_ZXVABE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_b.ElmLne,Tap Aguacate,WXAGUE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,L4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Valdesia.ElmSite\ZVALDE.ElmSubstat\L4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,8.569999694824219,1,0.6589999794960022,3.7061853408813477,1.0082414150238037,12.903677940368652,4.119996070861816,17.608436584472656,30.18781852722168,-1.1893263727780516e-16
138 kV Bayasol – km 15 de Azua_b,ZXBA2E_ZXK15E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_b.ElmLne,Tap Kilómetro 15 de Azua,WXK15E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,Tap 2 Bayasol,WXBA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Bayasol.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,1.0,1,0.5680000185966492,0.4304368197917938,0.13061988353729248,1.521025538444519,0.4831027388572693,2.012014865875244,3.455827474594116,9.71445146547012e-17
138 kV Bayasol – km 15 de Azua_c,ZKQAZE_ZXK15E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bayasol – km 15 de Azua_c.ElmLne,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\4.ElmTerm,Tap Kilómetro 15 de Azua,WXK15E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Kilómetro 15 de Azua.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,45.0,1,0.5680000185966492,19.369657516479492,5.877894878387451,68.44615173339844,21.7396240234375,90.5406723022461,155.51223754882812,4.371503159461554e-15
138 kV Matafongo – Pizarrete_b,ZPIZAE_ZXMA1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Matafongo – Pizarrete_b.ElmLne,Tap 1 Matafongo,WXMA1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Matafongo.ElmTerm,Tap 1 Pizarrete,WXPIZE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 1 Pizarrete.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,1.0,1,0.5680000185966492,0.4304368197917938,0.13061988353729248,1.521025538444519,0.4831027388572693,2.012014865875244,3.455827474594116,-5.551115123125783e-17
138 kV km 15 de Azua – Matafongo_a,ZKQAZE_ZXMA2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV km 15 de Azua – Matafongo_a.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\5.ElmTerm,Tap 2 Matafongo,WXMA2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap 2 Matafongo.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,45.0,1,0.5680000185966492,19.369657516479492,5.877894878387451,68.44615173339844,21.7396240234375,90.5406723022461,155.51223754882812,-2.4980018054066022e-15
138 kV Jigüey – Valdesia_a,ZJIGUE_ZXAGUE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Jigüey – Valdesia_a.ElmLne,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Jiguey.ElmSite\ZJIGUE.ElmSubstat\L1.ElmTerm,Tap Aguacate,WXAGUE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Tap Aguacate.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,13.270000457763672,1,0.6589999794960022,5.7387495040893555,1.5611859560012817,19.980375289916992,6.379504680633545,27.26534080505371,46.743568420410156,-1.8415825056244495e-16
138 kV Julio Sauri – Palamara L1,ZPALAE_ZXJS1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L1.ElmLne,E7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E7.ElmTerm,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,12.510000228881836,1,1.3259999752044678,4.479728698730469,0.7290187478065491,17.121252059936523,4.136837959289551,31.907724380493164,62.9687385559082,-1.7361113394608833e-15
138 kV Julio Sauri – Palamara L2,ZJSA2E_ZPAL1E-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Julio Sauri – Palamara L2.ElmLne,E8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Julio Sauri.ElmSite\ZJSAUD.ElmSubstat\E8.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\3.ElmTerm,0,SUR CERCANO,SUR,SUR 138 kV,,,12.510000228881836,1,1.3259999752044678,4.479728698730469,0.7290187478065491,17.121252059936523,4.136837959289551,31.907724380493164,62.9687385559082,1.3888890292170592e-15
138 kV Bar Carbón – Cruce Cabral 2 L2,ZBCARE_ZCC21E-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L2.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\1.ElmTerm,7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\7.ElmTerm,1,SUR PROFUNDO,SUR,SUR 138 kV,,,6.0,1,0.5680000185966492,2.582620859146118,0.7837193012237549,9.126152992248535,2.8986165523529053,12.072089195251465,20.73496437072754,-3.3306690738754696e-16
138 kV Bar Carbón – Cruce Cabral 2 L1,ZBCARE_ZCC21E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Bar Carbón – Cruce Cabral 2 L1.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Barahona Carbón.ElmSite\ZBCARE.ElmSubstat\2.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\3.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,6.0,1,0.5680000185966492,2.582620859146118,0.7837193012237549,9.126152992248535,2.8986165523529053,12.072089195251465,20.73496437072754,5.828670879282072e-16
138 kV Cruce Cabral 2 – km 15 de Azua L1,ZCC21E_ZKQAZE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce Cabral 2 – km 15 de Azua L1.ElmLne,7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\km 15 de Azua.ElmSite\ZKQAZE.ElmSubstat\7.ElmTerm,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\4.ElmTerm,0,SUR MEDIO,SUR,SUR 138 kV,,,59.220001220703125,1,0.5680000185966492,25.490468978881836,7.735310077667236,90.07513427734375,28.609344482421875,119.15152740478516,204.6540985107422,5.7528982764360175e-15
138 kV Cruce de Cabral 2 – Los Cocos L1,ZCC21E_ZLCOCE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\138 kV Cruce de Cabral 2 – Los Cocos L1.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Cruce de Cabral 2.ElmSite\ZCCA2E.ElmSubstat\5.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Los Cocos.ElmSite\ZLCOCE.ElmSubstat\3.ElmTerm,0,SUR PROFUNDO,SUR,SUR 138 kV,,,55.5,1,0.6629999876022339,23.92829132080078,6.456191539764404,83.22075653076172,26.33694076538086,114.03363800048828,195.49871826171875,8.472389456670726e-15
