loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
138 kV Timbeque 2 – Villa Duarte,ZTIM2E_ZVDUAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Timbeque 2 – Villa Duarte.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R1.ElmTerm,E4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E4.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.430000066757202,1,1.3259999752044678,1.3536306619644165,0.20010361075401306,4.8223652839660645,1.0125480890274048,7.35439920425415,19.446678161621094,-1.904032524289835e-16
138 kV Los Mina – Timbeque 2,ZLMINE_ZTIM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Timbeque 2.ElmLne,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L2.ElmTerm,R5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R5.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.390000104904175,1,1.3259999752044678,1.3378448486328125,0.19777004420757294,4.766127586364746,1.0007399320602417,7.2686333656311035,19.21989631652832,-1.8818280849731555e-16
138 kV Itabo TG – UASD,ZITAGE_ZUASDE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo TG – UASD.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\2.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L2.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,20.65999984741211,1,1.3259999752044678,8.15335464477539,1.2052887678146362,29.04666519165039,6.098904609680176,44.29792404174805,117.13363647460938,-1.1468603759674572e-15
138 kV Haina – Matadero L1,ZHAINE_ZMATBE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Matadero L1.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\5.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,9.140000343322754,1,0.6629999876022339,3.9406232833862305,1.063235878944397,13.705184936523438,4.3372907638549805,18.77959442138672,32.195648193359375,1.3952727989031597e-15
138 kV Haina – Matadero L2,ZHAINE_ZMATAE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Matadero L2.ElmLne,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\6.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,9.140000343322754,1,0.6629999876022339,3.9406232833862305,1.063235878944397,13.705184936523438,4.3372907638549805,18.77959442138672,32.195648193359375,-1.2684298532798446e-16
138 kV Herrera – Itabo_b,ZITABE_ZXHE2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Itabo_b.ElmLne,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\6.ElmTerm,Tap 2 Herrera,WXHE2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Herrera.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,11.199999809265137,1,0.6629999876022339,4.82877254486084,1.3028709888458252,16.794099807739258,5.3148417472839355,23.01219367980957,39.45199203491211,1.7097434155710937e-15
138 kV Herrera – Itabo_a,ZHERRE_ZXHE2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Itabo_a.ElmLne,Tap 2 Herrera,WXHE2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Herrera.ElmTerm,WHERRE(8),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHERRE.ElmSubstat\WHERRE(8).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,0.019999999552965164,1,0.6629999876022339,0.008622807450592518,0.0023265553172677755,0.029989462345838547,0.009490788914263248,0.04109320044517517,0.07044998556375504,-2.7755574995243454e-19
138 kV Hainamosa – Villa Mella_a,ZHNSAE_ZXVM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Mella_a.ElmLne,Tap 2 Villa Mella,WXVM2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Villa Mella.ElmTerm,E16,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E16.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,11.286999702453613,1,0.5680000185966492,4.858340263366699,1.474306583404541,17.167814254760742,5.452780723571777,22.709611892700195,39.005924224853516,1.0964700682979437e-15
138 kV Herrera – Los Prados_b,ZLPRAE_ZXHE3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Los Prados_b.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\3.ElmTerm,Tap 3 Herrera,WXHE3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Herrera.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,,6.199999809265137,1,0.6629999876022339,2.6730704307556152,0.7212321758270264,9.296732902526855,2.9421446323394775,12.738892555236816,21.839496612548828,9.464650861412986e-16
138 kV Herrera – Los Prados_a,ZHERRE_ZXHE3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Herrera – Los Prados_a.ElmLne,Tap 3 Herrera,WXHE3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Herrera.ElmTerm,WHERRE(7),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Herrera.ElmSite\ZHERRE.ElmSubstat\WHERRE(7).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,0.019999999552965164,1,0.6629999876022339,0.008622807450592518,0.0023265553172677755,0.029989462345838547,0.009490788914263248,0.04109320044517517,0.07044998556375504,3.0531133011755682e-18
138 kV Itabo – Los Prados_a,ZITABE_ZXHER1-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Los Prados_a.ElmLne,Tap 1 Herrera,WXHE1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Herrera.ElmTerm,7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\7.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,11.199999809265137,1,0.6629999876022339,4.82877254486084,1.3028709888458252,16.794099807739258,5.3148417472839355,23.01219367980957,39.45199203491211,-1.5543122080054396e-16
138 kV El Brisal – Hainamosa_a,ZHNSAE_ZXEBR1-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Hainamosa_a.ElmLne,E15,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E15.ElmTerm,Tap 1 El Brisal,WXEBR1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,8.529999732971191,1,0.5680000185966492,3.6468873023986816,1.1139369010925293,12.990548133850098,4.1210198402404785,17.287885665893555,29.480844497680664,-9.470202103591054e-16
138 kV César Nicolás Penson – Timbeque 2,ZCNPEE_ZTIM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – Timbeque 2.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\R2.ElmTerm,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\R3.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - ACCC GDANSK,2.9000000953674316,1,2.0,1.1398144960403442,0.16452930867671967,4.100471019744873,0.8793427348136902,6.133143901824951,15.859710693359375,1.6098234386460362e-16
138 kV César Nicolás Penson – Metro,ZCNPEE_ZMETRE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – Metro.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\ZMETRE.ElmSubstat\1.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\R1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.200000047683716,1,1.3259999752044678,1.2628623247146606,0.18668557703495026,4.49899959564209,0.9446513056755066,6.8612470626831055,18.14267349243164,-1.77635686587003e-16
138 kV Embajador – Matadero,ZEMBAE_ZMATAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Embajador – Matadero.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\R2.ElmTerm,WEMBAE(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEMBAE.ElmSubstat\WEMBAE(1).ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,2.299999952316284,1,0.6629999876022339,1.0882573127746582,0.26817449927330017,3.4949398040771484,1.0243207216262817,4.394056797027588,8.67564868927002,1.9151346115992766e-16
138 kV Matadero – UASD,ZMATBE_ZUASDE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Matadero – UASD.ElmLne,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\R1.ElmTerm,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.5,1,1.3259999752044678,1.3812557458877563,0.20418734848499298,4.920780658721924,1.0332123041152954,7.504488468170166,19.843549728393555,-1.942890293094024e-16
138 kV El Brisal – Hainamosa_b,ZEBRIE_ZXEBR1-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Hainamosa_b.ElmLne,Tap 1 El Brisal,WXEBR1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 El Brisal.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.807000160217285,1,0.6629999876022339,2.5036323070526123,0.6755154132843018,8.707441329956055,2.755650758743286,11.931411743164062,20.455154418945312,8.864714894927302e-16
138 kV Hainamosa – Villa Duarte_a,ZHNSAE_ZXEBR3-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_a.ElmLne,E13,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E13.ElmTerm,Tap 4 El Brisal,WXEBR4,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 4 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,8.529999732971191,1,0.5680000185966492,3.6468873023986816,1.1139369010925293,12.990548133850098,4.1210198402404785,17.287885665893555,29.480844497680664,2.3675505258977634e-16
138 kV Itabo – Los Prados_b,ZLPRAE_ZXHER1-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – Los Prados_b.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLPRAE.ElmSubstat\2.ElmTerm,Tap 1 Herrera,WXHE1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Herrera.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,,6.199999809265137,1,0.6629999876022339,2.6730704307556152,0.7212321758270264,9.296732902526855,2.9421446323394775,12.738892555236816,21.839496612548828,-8.604228176147167e-17
138 kV Metropolitano – Paraíso,ZMETRE_ZPARAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Metropolitano – Paraíso.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Metropolitano.ElmSite\ZMETRE.ElmSubstat\2.ElmTerm,WPARAE(6),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZPARAE.ElmSubstat\WPARAE(6).ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.700000047683716,1,1.3259999752044678,1.4601845741271973,0.2158551961183548,5.201968193054199,1.0922530889511108,7.933316707611084,20.977466583251953,-2.0539126220263192e-16
138 kV Matadero – METALDOM,ZMATBE_ZMETAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Matadero – METALDOM.ElmLne,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMATAE.ElmSubstat\L3.ElmTerm,WMETAE(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\METALDOM.ElmSite\ZMETAE.ElmSubstat\WMETAE(1).ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,0.5,1,0.6629999876022339,0.23657768964767456,0.058298803865909576,0.7597694993019104,0.22267842292785645,0.9552297592163086,1.8860105276107788,4.163336342344337e-17
138 kV Haina – Itabo L1,ZHAINE_ZITABE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Itabo L1.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\3.ElmTerm,8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\8.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,2.5,1,0.5680000185966492,1.076092004776001,0.3265497088432312,3.8025639057159424,1.2077568769454956,5.0300374031066895,8.639568328857422,2.42861286636753e-16
138 kV Haina – Itabo L2,ZHAINE_ZITABE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Haina – Itabo L2.ElmLne,9,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\9.ElmTerm,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Haina.ElmSite\ZHAINE.ElmSubstat\4.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,,2.5,1,0.5680000185966492,1.076092004776001,0.3265497088432312,3.8025639057159424,1.2077568769454956,5.0300374031066895,8.639568328857422,-1.3877787807814457e-16
138 kV Itabo – ItaboTG,ZITABE_ZITAGE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Itabo – ItaboTG.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo TG.ElmSite\ZITAGE.ElmSubstat\1.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\SUR 138 kV.ElmNet\Itabo.ElmSite\ZITABE.ElmSubstat\1.ElmTerm,0,SUR CERCANO,SUR,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,0.20999999344348907,1,1.3259999752044678,0.07668422907590866,0.012196277268230915,0.27664971351623535,0.07424896955490112,0.45471981167793274,0.9750229716300964,2.914335307292138e-17
138 kV Los Mina – Los Mina 6,ZLMI6E_ZLMINE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 6.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 6.ElmSite\ZLMI6E.ElmSubstat\1.ElmTerm,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,0.20999999344348907,1,0.6629999876022339,0.09936262667179108,0.024485496804118156,0.3191031813621521,0.09352493286132812,0.4011964797973633,0.7921243906021118,1.7486012505497318e-17
138 kV Los Mina – Los Mina 5,ZLMI5E_ZLMINE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 5.ElmLne,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L2.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 5.ElmSite\ZLMI5E.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/1xF - 559 AAAC,0.17000000178813934,1,0.6629999876022339,0.08043641597032547,0.019821593537926674,0.2583216428756714,0.07571066170930862,0.32477810978889465,0.641243577003479,1.415534329927295e-17
138 kV El Brisal – Villa Duarte_c,ZVDUAE_ZXEBR2-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_c.ElmLne,E5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E5.ElmTerm,Tap 5 El Brisal,WXEBR5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 5 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,2.940000057220459,1,0.5680000185966492,1.2569576501846313,0.3839360773563385,4.477398872375488,1.4203749895095825,5.9585442543029785,10.161041259765625,8.160139389813578e-17
138 kV El Brisal – Villa Duarte_a,ZEBRIE_ZXEBR2-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_a.ElmLne,Tap 2 El Brisal,WXEBR2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 El Brisal.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZEBRIE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.807000160217285,1,0.6629999876022339,2.5036323070526123,0.6755154132843018,8.707441329956055,2.755650758743286,11.931411743164062,20.455154418945312,-8.058831602344004e-17
138 kV Hainamosa – Villa Duarte_c,ZVDUAE_ZXEBR3-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_c.ElmLne,E3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E3.ElmTerm,Tap 3 El Brisal,WXEBR3,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,2.940000057220459,1,0.5680000185966492,1.2569576501846313,0.3839360773563385,4.477398872375488,1.4203749895095825,5.9585442543029785,10.161041259765625,-3.2640557559254313e-16
138 kV AES Andrés – AES Andrés Intercon,ZAAINE_ZAANDE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – AES Andrés Intercon.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\1.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 652 AAAC,16.0,1,1.4600000381469727,5.727151393890381,0.8137834072113037,21.031417846679688,5.610408782958984,34.78449249267578,74.93228912353516,4.440892098500626e-16
138 kV Guerra – La Luisa_a,ZGUERE_ZXCL2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – La Luisa_a.ElmLne,Tap 2 CIP La Luisa,WXCL2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 CIP La Luisa.ElmTerm,Terminal(3),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(3).ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,26.086000442504883,1,1.3259999752044678,9.32547664642334,1.5198369026184082,35.714969635009766,8.626378059387207,65.558349609375,131.22549438476562,-7.240319895550091e-15
138 kV Guerra – SPM 2_a,ZAAINE_ZXCL1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – SPM 2_a.ElmLne,Tap 1 CIP La Luisa,WXCL1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 CIP La Luisa.ElmTerm,Terminal(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(2).ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,26.086000442504883,1,1.3259999752044678,9.32547664642334,1.5198369026184082,35.714969635009766,8.626378059387207,65.558349609375,131.22549438476562,0.0
138 kV Guerra – SPM 2_b,ZSPM2E_ZXCL1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – SPM 2_b.ElmLne,Tap 1 CIP La Luisa,WXCL1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 1 CIP La Luisa.ElmTerm,R6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\SPM 2.ElmSite\ZSPM2E.ElmSubstat\R6.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,30.364999771118164,1,1.3259999752044678,10.855175018310547,1.7691422700881958,41.573448181152344,10.041399955749512,76.31217193603516,152.7509765625,0.0
138 kV Hainamosa – Juan Dolio_c,ZJDOLE_ZXJD2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_c.ElmLne,Tap 2 Juan Dolio,WXJD2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Juan Dolio.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZJDOLE.ElmSubstat\1.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,5.288000106811523,1,1.3259999752044678,1.8904056549072266,0.3080923557281494,7.239927768707275,1.7486884593963623,13.289602279663086,26.601259231567383,0.0
138 kV Boca Chica – Hainamosa_a,ZBCHIE_ZXBC2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – Hainamosa_a.ElmLne,Tap 2 Boca Chica,WXBC2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Boca Chica.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.0,1,1.3259999752044678,1.787448525428772,0.2913127541542053,6.8456196784973145,1.6534497737884521,12.565811157226562,25.152475357055664,-1.3877787807814457e-15
138 kV Hainamosa – Juan Dolio_b,ZXBC1E_ZXJD2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_b.ElmLne,Tap 1 Boca Chica,WXBC1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Boca Chica.ElmTerm,Tap 2 Juan Dolio,WXJD2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 Juan Dolio.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.121999740600586,1,1.3259999752044678,7.193408012390137,1.1723589897155762,27.54951286315918,6.6541428565979,50.56985092163086,101.22362518310547,0.0
138 kV Boca Chica – Hainamosa_b,ZHNSAE_ZXBC2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – Hainamosa_b.ElmLne,E5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E5.ElmTerm,Tap 2 Boca Chica,WXBC2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Boca Chica.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,27.5,1,1.3259999752044678,9.83096694946289,1.602220058441162,37.650909423828125,9.093973159790039,69.1119613647461,138.338623046875,-7.632783294297951e-15
138 kV Hainamosa – Juan Dolio_a,ZHNSAE_ZXBC1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Juan Dolio_a.ElmLne,Tap 1 Boca Chica,WXBC1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Boca Chica.ElmTerm,E4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E4.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,27.5,1,1.3259999752044678,9.83096694946289,1.602220058441162,37.650909423828125,9.093973159790039,69.1119613647461,138.338623046875,0.0
138 kV Hainamosa – Palamara_a,ZHNSAE_ZXVM1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Palamara_a.ElmLne,Tap 1 Villa Mella,WXVM1E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 Villa Mella.ElmTerm,E14,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E14.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,11.286999702453613,1,0.5680000185966492,4.858340263366699,1.474306583404541,17.167814254760742,5.452780723571777,22.709611892700195,39.005924224853516,-6.265543474300646e-16
138 kV AES Interconexión – Guerra L1,ZIAANE_ZGUERE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Interconexión – Guerra L1.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\3.ElmTerm,Terminal(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal(1).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,17.836000442504883,1,1.3259999752044678,6.376186847686768,1.0391708612442017,24.419694900512695,5.898186206817627,44.824764251708984,89.72391510009766,-4.950484483744232e-15
138 kV Guerra – Hainamosa L1,ZGUERE_ZHNSAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Hainamosa L1.ElmLne,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E1.ElmTerm,4(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(1).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,9.359999656677246,1,1.3259999752044678,3.3461036682128906,0.545337438583374,12.8149995803833,3.0952577590942383,23.523197174072266,47.08543395996094,0.0
138 kV AES Interconexión – Guerra L2,ZIAANE_ZGUERE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Interconexión – Guerra L2.ElmLne,Terminal,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\Terminal.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZIAANE.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,17.836000442504883,1,1.3259999752044678,6.376186847686768,1.0391708612442017,24.419694900512695,5.898186206817627,44.824764251708984,89.72391510009766,0.0
138 kV Guerra – Hainamosa L2,ZGUERE_ZHNSAE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Hainamosa L2.ElmLne,4(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(2).ElmTerm,E2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,9.359999656677246,1,1.3259999752044678,3.3461036682128906,0.545337438583374,12.8149995803833,3.0952577590942383,23.523197174072266,47.08543395996094,-2.597921835271219e-15
138 kV La Isabela – Los Mina,ZLMINE_ZXLI2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV La Isabela – Los Mina.ElmLne,L5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L5.ElmTerm,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLISAE.ElmSubstat\4.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,9.699999809265137,1,1.3259999752044678,3.8280513286590576,0.5658906698226929,13.637591361999512,2.863474130630493,20.798154830932617,54.99497985839844,-5.384581563552891e-16
138 kV Arroyo Hondo – Palamara_b,ZPALAE_ZXPL2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – Palamara_b.ElmLne,Tap Palamara,WXPALE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap Palamara.ElmTerm,7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\7.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,6.710000038146973,1,1.3259999752044678,2.4027960300445557,0.3910244405269623,9.183341979980469,2.218879461288452,17.1143741607666,33.774600982666016,-9.311995407285264e-16
138 kV Guerra – La Luisa_b,ZCLUIE_ZXCL2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – La Luisa_b.ElmLne,Tap 2 CIP La Luisa,WXCL2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\Tap 2 CIP La Luisa.ElmTerm,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\ESTE 138 kV.ElmNet\ZCLUIE.ElmSubstat\E1.ElmTerm,0,ESTE CERCANO,ESTE,CENTRAL 138 kV,,,1.5579999685287476,1,1.3259999752044678,0.5579070448875427,0.09079226106405258,2.13228702545166,0.5152032971382141,3.973799705505371,7.84214973449707,1.7297274374258848e-16
138 kV Arroyo Hondo – Palamara_a,ZAHO1E_ZXPL2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – Palamara_a.ElmLne,E02,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E02.ElmTerm,Tap Palamara,WXPALE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap Palamara.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,,5.690000057220459,1,1.3259999752044678,2.0375423431396484,0.33158406615257263,7.7873640060424805,1.8815834522247314,14.512785911560059,28.640457153320312,-7.896461474404663e-16
138 kV Arroyo Hondo – La Isabela,ZAHO2E_ZXLI1E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Arroyo Hondo – La Isabela.ElmLne,E08,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Arroyo Hondo.ElmSite\ZAHONE.ElmSubstat\E08.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLISAE.ElmSubstat\1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,3.0,1,1.3259999752044678,1.0954890251159668,0.17423254251480103,3.952138662338257,1.060699701309204,6.495997428894043,13.928899765014648,4.163336342344337e-16
138 kV Los Mina – Los Mina 7,ZLMI7E_ZLMINE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Los Mina 7.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Los Mina 7.ElmSite\ZLMI7E.ElmSubstat\2.ElmTerm,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R3.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1/1C/138/2xF - 559.5 AAAC,0.20000000298023224,1,1.3259999752044678,0.07303260266780853,0.011615502648055553,0.2634759247303009,0.07071331143379211,0.4330665171146393,0.9285933375358582,2.7755575615628914e-17
138 kV Los Mina – Villa Duarte,ZLMINE_ZVDUAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Los Mina – Villa Duarte.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\R2.ElmTerm,E1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Villa Duarte.ElmSite\ZVDUAE.ElmSubstat\E1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.0399999618530273,1,1.3259999752044678,1.1997191905975342,0.17735129594802856,4.274049282073975,0.897418737411499,6.518184185028076,17.23554039001465,-1.6875389762544143e-16
138 kV Hainamosa – La Victoria_b,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_b.ElmLne,Tap 1 La Victoria,WXVI2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,E7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E7.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.559999942779541,1,0.6629999876022339,2.3971405029296875,0.646782398223877,8.33707046508789,2.638439416885376,11.423910140991211,19.58509635925293,8.487655002083498e-16
138 kV César Nicolás Penson – UASD,ZUASDE_ZCNPEE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV César Nicolás Penson – UASD.ElmLne,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZUASDE.ElmSubstat\L1.ElmTerm,L1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZCNPEE.ElmSubstat\L1.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,3.4000000953674316,1,1.3259999752044678,1.3417912721633911,0.19835342466831207,4.780187129974365,1.0036920309066772,7.290074825286865,19.27659034729004,-1.8873791948023253e-16
138 kV Palamara – Villa Mella_a,ZPALAE_ZXVM3E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Palamara – Villa Mella_a.ElmLne,Tap 3 Villa Mella,WXVM3E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 Villa Mella.ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Palamara.ElmSite\ZPALAE.ElmSubstat\5.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,12.699999809265137,1,0.5680000185966492,5.46654748916626,1.6588724851608276,19.31702423095703,6.135404586791992,25.552589416503906,43.889007568359375,-7.049916100490626e-16
138 kV Hainamosa – Villa Mella_b,ZVMELE_ZXVM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Mella_b.ElmLne,Tap 2 Villa Mella,WXVM2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 Villa Mella.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZVMELE.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,1.899999976158142,1,0.5680000185966492,0.817829966545105,0.24817778170108795,2.889948606491089,0.9178951978683472,3.8228282928466797,6.5660719871521,-1.0547118601590089e-16
138 kV Estrella del Mar 2 – Timbeque 2,ZEMA2E_ZTIM2E-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Estrella del Mar 2 – Timbeque 2.ElmLne,L3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Timbeque 2.ElmSite\ZTIM2E.ElmSubstat\L3.ElmTerm,Terminal Estrella del Mar 2,WXED2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\EDM 2.ElmSite\Terminal Estrella del Mar 2.ElmTerm,0,DISTRITO NACIONAL,CENTRAL,CENTRAL 138 kV,,T.ACERO S1(2)/1C/138/2xF/559 AAAC,0.22300000488758087,1,1.3259999752044678,0.08323149383068085,0.013028278946876526,0.30228251218795776,0.07372228801250458,0.4685368239879608,1.121050477027893,1.2378986995885736e-17
138 kV El Brisal – Villa Duarte_b,ZVDUAE_ZXEBR2-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV El Brisal – Villa Duarte_b.ElmLne,Tap 5 El Brisal,WXEBR5,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 5 El Brisal.ElmTerm,Tap 2 El Brisal,WXEBR2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,0.2999999523162842,1,0.5680000185966492,0.13367410004138947,0.03923032805323601,0.4523840844631195,0.1449040174484253,0.5297460556030273,1.036364197731018,-3.3306685444798776e-17
138 kV Hainamosa – Villa Duarte_b,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Villa Duarte_b.ElmLne,Tap 4 El Brisal,WXEBR4,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 4 El Brisal.ElmTerm,Tap 3 El Brisal,WXEBR3,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 3 El Brisal.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1 1C 1xF 450 ACAR-138 kV,0.4499998092651367,1,0.5680000185966492,0.20051109790802002,0.05884547531604767,0.6785759329795837,0.21735596656799316,0.7946189045906067,1.5545458793640137,-4.996001493230836e-17
138 kV Hainamosa – Los Mina L3,ZHNSAE_ZLMINE-L3,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – Los Mina L3.ElmLne,L4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZLMINE.ElmSubstat\L4.ElmTerm,E8,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E8.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/2xF - 559 AAAC,9.369999885559082,1,1.3259999752044678,3.6978187561035156,0.5466387271881104,13.173632621765137,2.766057014465332,20.090587615966797,53.12401580810547,-5.201394806841387e-16
138 kV Guerra – Mirasol L1,ZGUERE_ZMIRAS-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L1.ElmLne,4(7),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(7).ElmTerm,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\6.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,4.900000095367432,1,2.744999885559082,0.9662644863128662,0.11771150678396225,5.443910121917725,1.4452617168426514,13.618435859680176,27.535503387451172,8.160139654511374e-16
138 kV Boca Chica – SIBA,ZBCHIE_ZSIBAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Boca Chica – SIBA.ElmLne,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Boca Chica.ElmSite\ZBCHIE.ElmSubstat\6.ElmTerm,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\SIBA.ElmSite\ZSIBAE.ElmSubstat\R2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,P.TUBULAR TVS-1/1C/138/3xF - 559 AAAC,0.3449999988079071,1,1.9889999628067017,0.12949326634407043,0.01346796378493309,0.46849456429481506,0.08529139310121536,0.7880802750587463,2.3363354206085205,1.53210776868876e-16
138 kV Dajao – Hainamosa_b,ZDAJOE_ZHNSAE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_b.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Dajao.ElmSite\ZDJAOE.ElmSubstat\3.ElmTerm,Tap 2 La Victoria,WXVIUE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,3.677999973297119,1,0.6629999876022339,1.5857343673706055,0.4278535544872284,5.51506233215332,1.7453560829162598,6.554640769958496,12.937728881835938,3.0625503235427775e-16
138 kV Dajao – Hainamosa_a,ZDAJOE_ZHNSAE-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Dajao – Hainamosa_a.ElmLne,Tap 2 La Victoria,WXVIUE,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 2 La Victoria.ElmTerm,E9(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Hainamosa.ElmSite\ZHNSAE.ElmSubstat\E9(1).ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,5.559999942779541,1,0.6629999876022339,2.3971405029296875,0.646782398223877,8.33707046508789,2.638439416885376,11.423910140991211,19.58509635925293,-7.716049941735499e-17
138 kV AES Andrés – ENADOM,ZAANDE_ZENADE-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV AES Andrés – ENADOM.ElmLne,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZAANDE.ElmSubstat\5.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\AES Andrés.ElmSite\ZENADE.ElmSubstat\1.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,138 kV XLPE 300 mm^2,0.8320000171661377,1,0.462799996137619,0.06887838244438171,0.0689440593123436,0.07433613389730453,0.07903555780649185,50.181640625,50.181640625,0.0
138 kV Hainamosa – La Victoria_a,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Hainamosa – La Victoria_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\La Victoria.ElmSite\ZLVICE.ElmSubstat\2.ElmTerm,Tap 1 La Victoria,WXVI2E,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\Tap 1 La Victoria.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,T.ACERO S1(2)/1C/138/1xF/559 AAAC,6.630000114440918,1,0.6629999876022339,2.8584609031677246,0.7712531685829163,9.941507339477539,3.1461966037750244,11.815462112426758,23.32168197631836,5.520583820542001e-16
138 kV Guerra – Mirasol L2,ZGUERE_ZMIRAE-L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Guerra – Mirasol L2.ElmLne,4(6),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\Expansión 345 kV.ElmNet\Guerra.ElmSite\ZGUERE.ElmSubstat\4(6).ElmTerm,5,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\5.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,4.900000095367432,1,2.744999885559082,0.9662644863128662,0.11771150678396225,5.443910121917725,1.4452617168426514,13.618435859680176,27.535503387451172,9.52016222440248e-16
