loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
138 kV Mirasol – Mata de Palma 2 L1,ZMPAL2_ZMIRAS_E_L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L1.ElmLne,L2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZWCAPI.ElmSubstat\L2.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\2.ElmTerm,0,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.815000534057617,1,2.744999885559082,4.104651927947998,0.5000336766242981,23.125507354736328,6.139412879943848,57.85055923461914,116.96969604492188,4.044126195897188e-15
138 kV Mirasol – Mata de Palma 2 L2,ZMPAL2_ZMIRAS_E_L2,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\138 kV Mirasol – Mata de Palma 2 L2.ElmLne,R2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZWCAPI.ElmSubstat\R2.ElmTerm,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\CENTRAL 138 kV.ElmNet\ZMIRAS.ElmSubstat\3.ElmTerm,1,SANTO DOMINGO,CENTRAL,CENTRAL 138 kV,,,20.815000534057617,1,2.744999885559082,4.104651927947998,0.5000336766242981,23.125507354736328,6.139412879943848,57.85055923461914,116.96969604492188,3.466393821695236e-15
69 kV CZFI Santiago – SAJOMA_b,ZIPROF_ZZSANF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_b.ElmLne,Tap Interamericana Products,WXIPRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Interamericana Products.ElmTerm,Tap CZF Santiago,WXCZFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.6469999551773071,1,0.3799999952316284,1.1705126762390137,0.5060083866119385,2.5495669841766357,0.7803570032119751,3.1866490840911865,5.841800689697266,-9.142686358972236e-17
69 kV CZFI Santiago – SAJOMA_e,ZFOCHF_ZXOC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_e.ElmLne,Tap Ochoa,WXOC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Ferretería Ochoa,WXFOCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ferretería Ochoa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,1.75,1,0.3799999952316284,1.2066537141799927,0.5377529263496399,2.7701265811920166,0.8133717775344849,3.255716562271118,6.368233680725098,-2.42861286636753e-17
69 kV Imbert 2 – Navarrete_d,ZNAVAF_ZXNAVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_d.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\3.ElmTerm,Tap Navarrete,WXNAVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,4.328999996185303,1,0.3569999933242798,2.8834335803985596,1.1368401050567627,6.701321125030518,2.0511021614074707,8.434745788574219,15.553961753845215,7.209232939352911e-16
69 kV Navarrete – ZF Esperanza_e,ZXESPF_ZZESPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_e.ElmLne,Tap Esperanza,WXESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,69 kV ZF Esperanza(1),WZESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Esperanza(1).ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,1.2100000381469727,1,0.3569999933242798,0.805949330329895,0.3177585303783417,1.8730882406234741,0.5733041763305664,2.357598304748535,4.347492218017578,2.0150548532221302e-16
69 kV Derivación Cruce de Esperanza,ZCESPF_ZXESPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cruce de Esperanza.ElmLne,69 kV Cruce de Esperanza,WCESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cruce de Esperanza.ElmTerm,Tap Esperanza,WXESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.20999999344348907,1,0.3569999933242798,0.13987550139427185,0.0551481693983078,0.32508140802383423,0.09949906915426254,0.4091699421405792,0.7545233964920044,3.4972025010994635e-17
69 kV Navarrete – ZF Esperanza_b,ZXABIF_ZXPORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_b.ElmLne,Tap Portela Pasta Linda,WXPORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,Tap Arroz Bisonó,WXABIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.6499999761581421,1,0.3569999933242798,0.43294796347618103,0.17069672048091888,1.00620436668396,0.30797329545021057,1.266478419303894,2.3354296684265137,1.0824674093048582e-16
69 kV Navarrete – ZF Esperanza_d,ZXBDEF_WXESPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_d.ElmLne,Tap Brazo Derecho,WXBDEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,Tap Esperanza,WXESPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Esperanza.ElmTerm,0,CIBAO NOROESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,4.890000343322754,1,0.3569999933242798,3.25710129737854,1.2841646671295166,7.569753646850586,2.3169071674346924,9.527814865112305,17.569618225097656,8.143486457372763e-16
69 kV Navarrete – ZF Esperanza_c,ZXABIF_ZXBDEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_c.ElmLne,Tap Arroz Bisonó,WXABIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Arroz Bisonó.ElmTerm,Tap Brazo Derecho,WXBDEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Brazo Derecho.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,7.0,1,0.3569999933242798,4.6625165939331055,1.8382723331451416,10.836047172546387,3.3166356086730957,13.638998031616211,25.150781631469727,1.1657341758564144e-15
69 kV CZFI Santiago – SAJOMA_g,ZACIBF_ZPIMCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_g.ElmLne,Tap Acero Cibao,WXACIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acero Cibao.ElmTerm,Tap PIMCO,WXPMCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,3.619999885559082,1,0.3799999952316284,2.496049404144287,1.1123802661895752,5.7302045822143555,1.6825175285339355,6.734681606292725,13.17314624786377,-5.023759027610156e-17
69 kV CZFI Santiago – SAJOMA_c,ZXIPRF_ZXTBEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_c.ElmLne,Tap Art Piel Favoritos,WXAPFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Interamericana Products,WXIPRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Interamericana Products.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 ACSR,0.6600000262260437,1,0.3569999933242798,0.4269754886627197,0.17292851209640503,1.0562336444854736,0.3009440302848816,1.1787453889846802,2.4682371616363525,-3.6637361268468044e-17
69 kV Navarrete – ZF Santiago_c,ZQUINF_ZXEBQF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_c.ElmLne,Tap Acueducto Quiniga,WXEBQF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,Tap Quinigua,WXQUIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.5199999809265137,1,0.6629999876022339,0.2724834680557251,0.060604970902204514,0.7875596880912781,0.22180579602718353,1.0652152299880981,2.041995048522949,-1.4432898790731443e-17
69 kV Derivación F Ochoa Las Lavas,ZFOLVF_ZXOLVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación F Ochoa Las Lavas.ElmLne,Tap Ochoa Las Lavas,WXOLVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,69 kV Ferretería Ochoa Las Lavas,WFOLVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Ferretería Ochoa Las Lavas.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.949999988079071,1,0.3569999933242798,0.6327701210975647,0.24947981536388397,1.4706063270568848,0.4501148462295532,1.8510068655014038,3.413320302963257,1.5820677571512889e-16
69 kV Navarrete – ZF Santiago_b,ZQUINF_ZXOLVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_b.ElmLne,Tap Ochoa Las Lavas,WXOLVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,Tap Quinigua,WXQUIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Quinigua.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,6.010000228881836,1,0.5680000185966492,3.212428331375122,0.7876125574111938,9.105213165283203,2.6492607593536377,12.06153392791748,22.820974349975586,0.0
69 kV Derivación Portela Pasta Linda,ZPPLIF_ZXPORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Portela Pasta Linda.ElmLne,Tap Portela Pasta Linda,WXPORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,69 kV Portela Pastas Linda,WPPLIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Portela Pastas Linda.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.4000000059604645,1,0.3569999933242798,0.2664295434951782,0.10504413396120071,0.6192026734352112,0.18952204287052155,0.7793713212013245,1.4371875524520874,6.661338412448735e-17
69 kV Navarrete – ZF Esperanza_a,ZNAVAF_ZXPORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Esperanza_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\2.ElmTerm,Tap Portela Pasta Linda,WXPORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Portela Pasta Linda.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.7599999904632568,1,0.3569999933242798,0.5062161087989807,0.19958385825157166,1.1764850616455078,0.3600918650627136,1.480805516242981,2.730656147003174,1.2656542321908107e-16
69 kV Derivación Imbert,ZIMBEF_ZXIMBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Imbert.ElmLne,69 kV Imbert,WIMBEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert.ElmTerm,Tap Imbert,WXIMBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,1.350000023841858,1,0.3569999933242798,0.8994458317756653,0.3545241057872772,2.0889763832092285,0.6396371126174927,2.677072525024414,4.852100849151611,-7.494005548568705e-17
69 kV CZFI Santiago – SAJOMA_h,ZPIMCF_ZSJMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_h.ElmLne,69 kV San José de las Matas,WSJMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV San José de las Matas.ElmTerm,Tap PIMCO,WXPMCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap PIMCO.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,28.0,1,0.3799999952316284,19.89942741394043,8.602449417114258,43.34418869018555,13.266542434692383,54.17496871948242,99.31415557861328,-1.5543122344752192e-15
69 kV Sosúa 2 – Sabaneta de Yásica_d,ZCABAF_ZSOSUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_d.ElmLne,Tap Sosúa,WXSOSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,Tap Cabarete,WXCBRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.880000114440918,1,0.6629999876022339,6.749206066131592,1.5011385679244995,19.507247924804688,5.493959426879883,26.384563446044922,50.57864761352539,-3.5749181710567396e-16
69 kV Derivación Hosp Metropilitano Stgo,ZHMSAF_ZXHMSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Hosp Metropilitano Stgo.ElmLne,Tap Hospital Metropolitano Santiago,WXHMSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,69 kV Hospital Metropolitano Santiago,WHMSAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hospital Metropolitano Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 4/0 AAAC,0.14000000059604645,1,0.3799999952316284,0.09653230011463165,0.043020233511924744,0.22161012887954712,0.06506974250078201,0.260457307100296,0.5094587206840515,-1.94289030136583e-18
69 kV Derivación Pto Plata Electricidad,ZPPELF_ZXPPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pto Plata Electricidad.ElmLne,69 kV Puerto Plata Electricidad,WPPELF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Puerto Plata Electricidad.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.05000000074505806,1,0.6629999876022339,0.02600369229912758,0.0058305165730416775,0.0753268226981163,0.02161673828959465,0.10139739513397217,0.19366244971752167,3.816391729867037e-18
69 kV Derivación Aero de Puerto Plata,ZAPPLF_ZXAPPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Aero de Puerto Plata.ElmLne,Tap Aeropuerto de Puerto Plata,WXAPPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,69 kV Aeropuerto de Puerto Plata,WAPPLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Aeropuerto de Puerto Plata.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.23999999463558197,1,0.3569999933242798,0.15985772013664246,0.06302648037672043,0.37152162194252014,0.11371321976184845,0.4676227867603302,0.8623124957084656,3.996802716596996e-17
69 kV Derivación Acueducto Sosúa,ZAISOF_ZXASOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Acueducto Sosúa.ElmLne,Tap Acueducto de Sosúa,WXASOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,69 kV Acueducto INAPA Sosúa,WAISOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Acueducto INAPA Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,13.710000038146973,1,0.3569999933242798,9.131872177124023,3.6003878116607666,21.223173141479492,6.495867729187012,26.71295166015625,49.25960159301758,2.2831737094339407e-15
69 kV Derivación ZF de Gurabo,ZXZGUF_ZZGURF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF de Gurabo.ElmLne,Tap ZF Gurabo,WXZGUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,69 kV ZF de Gurabo,WZGURF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF de Gurabo.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,4.389999866485596,1,0.3569999933242798,2.9240639209747314,1.1528593301773071,6.795749187469482,2.0800042152404785,8.553600311279297,15.77313232421875,7.310818659508303e-16
69 kV Derivación Pastas Princesa,ZPPRIF_ZXPPRF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Pastas Princesa.ElmLne,69 kV Pastas Princesa,WPPRIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pastas Princesa.ElmTerm,Tap Pastas Princesa,WXPPRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.23000000417232513,1,0.3569999933242798,0.1532389223575592,0.060400404036045074,0.3558996915817261,0.10897520929574966,0.45609384775161743,0.8266541957855225,-1.2767565014799872e-17
69 kV Derivación E León Jiménez_a,ZXLICF_ZXMVCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_a.ElmLne,Tap Licey,WXLICF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Molinos del Valle,WXMVCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,1.3700000047683716,1,0.3569999933242798,0.9127709269523621,0.3597763180732727,2.119924306869507,0.6491132378578186,2.7167327404022217,4.923983573913574,-7.605027745152102e-17
69 kV Canabacoa – Playa Dorada_c,ZDPEDF_ZXZGUF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_c.ElmLne,Tap ZF Gurabo,WXZGUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Gurabo.ElmTerm,Tap Don Pedro,WXDPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,3.5899999141693115,1,0.3569999933242798,2.391859531402588,0.9427714943885803,5.555129528045654,1.7009608745574951,7.119029521942139,12.902993202209473,-1.9928502815565527e-16
69 kV Canabacoa – Unión Médica_c,ZUMEDF_ZVOLGF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_c.ElmLne,Tap Villa Olga,WXVOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Unión Médica,WUMEDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.7599999904632568,1,0.3569999933242798,0.5062161087989807,0.19958385825157166,1.1764850616455078,0.3600918650627136,1.480805516242981,2.730656147003174,1.2656542321908107e-16
69 kV Derivación E León Jiménez_d,ZELJIF_ZXPPRF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_d.ElmLne,Tap Pastas Princesa,WXPPRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pastas Princesa.ElmTerm,69 kV E León Jiménez,WELJIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV E León Jiménez.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,2.450000047683716,1,0.3569999933242798,1.6323275566101074,0.6433956027030945,3.7911055088043213,1.160822868347168,4.858390808105469,8.8056640625,-1.3600232316355964e-16
69 kV Derivación E León Jiménez_b,ZMVCIF_ZZLICF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación E León Jiménez_b.ElmLne,Tap Molinos del Valle,WXMVCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,Tap ZF Licey,WXZLIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.23999999463558197,1,0.3569999933242798,0.1599014699459076,0.06302651017904282,0.37137356400489807,0.11371325701475143,0.47592398524284363,0.8625956177711487,-1.3322675997716858e-17
69 kV Canabacoa – Playa Dorada_b,ZDPEDF_ZXMVCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Playa Dorada_b.ElmLne,Tap Licey,WXLICF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Licey.ElmTerm,Tap Don Pedro,WXDPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,2.940000057220459,1,0.3569999933242798,1.9587931632995605,0.7720747590065002,4.549326419830322,1.3929874897003174,5.830069065093994,10.566797256469727,-1.6320278779627156e-16
69 kV Sosúa 2 – Sabaneta de Yásica_e,ZCABAF_ZSYASF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_e.ElmLne,Tap Cabarete,WXCBRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,69 kV Sabaneta de Yásica,WSYASF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sabaneta de Yásica.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.5,1,0.6629999876022339,5.502070426940918,1.2237542867660522,15.902647972106934,4.478771209716797,21.5091552734375,41.23259353637695,-2.914335439641036e-16
69 kV Sosúa 2 – Sabaneta de Yásica_c,ZSOSUF_ZXASOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_c.ElmLne,Tap Acueducto de Sosúa,WXASOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,Tap Sosúa,WXSOSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.25,1,0.6629999876022339,1.703021764755249,0.3787810802459717,4.922248363494873,1.3862862586975098,6.657595634460449,12.762469291687012,-9.020562075079397e-17
69 kV Playa Dorada – Sosúa 2_b,ZXAPPF_ZXASOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_b.ElmLne,Tap Aeropuerto de Puerto Plata,WXAPPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,Tap 1 Sosúa 2,WXSO1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.7899999618530273,1,0.6629999876022339,1.4619786739349365,0.32516899704933167,4.225560665130615,1.1900734901428223,5.71528959274292,10.95608901977539,-7.743805490881348e-17
69 kV Playa Dorada – Sosúa 2_a,ZPDORF_ZXAPPF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\1.ElmTerm,Tap Aeropuerto de Puerto Plata,WXAPPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Aeropuerto de Puerto Plata.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,11.829999923706055,1,0.6629999876022339,6.198998928070068,1.378763198852539,17.916982650756836,5.046082019805908,24.2336483001709,46.455387115478516,-3.283484574153077e-16
69 kV Derivación Caribbean Ind Park,ZCIPAF_ZXCCIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Caribbean Ind Park.ElmLne,Tap Parque Industrial,WXPICF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Parque Industrial.ElmTerm,69 kV Caribbean Ind Park,WCIPAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Caribbean Ind Park.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 2/0 ACSR,0.5199999809265137,1,0.26499998569488525,0.4266371726989746,0.2167414128780365,0.8138262629508972,0.2555622458457947,1.0091279745101929,1.797727346420288,-3.608224697682861e-17
69 kV Derivación Maimón,ZMAIMF_ZXMAIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Maimón.ElmLne,Tap Maimón,WXMAIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,69 kV Maimón,WMAIMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Maimón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.28999999165534973,1,0.3799999952316284,0.20615407824516296,0.08909682929515839,0.44874307513237,0.13740351796150208,0.570988655090332,1.028944730758667,3.2196466787687254e-17
69 kV SFM – El Chivo_b,ZECHIF_ZXECHF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV SFM – El Chivo_b.ElmLne,Tap El Chivo,WXECHF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Chivo.ElmTerm,69 kV El Chivo,WECHIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZECHIF.ElmSubstat\69 kV El Chivo.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.409999966621399,1,0.6629999876022339,0.738849401473999,0.16433271765708923,2.135498523712158,0.6014349460601807,2.8883721828460693,5.536948204040527,-3.913536069159448e-17
69 kV Derivación Grupo Ramos SFM,ZGRSFF_ZXGRSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Grupo Ramos SFM.ElmLne,69 kV Grupo Ramos SFM,WGRSFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Grupo Ramos SFM.ElmTerm,Tap Grupo Ramos,WXGRSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TVS/1C/69/1xF - 4/0 AAAC,0.3100000023841858,1,0.3799999952316284,0.2178090512752533,0.09511981159448624,0.4923577904701233,0.14164841175079346,0.5800044536590576,1.1372257471084595,-3.441691402807765e-17
69 kV Derivación CODAL,ZCODAF_ZXCDLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CODAL.ElmLne,Tap CODAL,WXCDLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,69 kV CODAL,WCODAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCODAF.ElmSubstat\69 kV CODAL.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.20000000298023224,1,0.3799999952316284,0.14217522740364075,0.061446093022823334,0.3094779849052429,0.09476105123758316,0.3937852680683136,0.7096171379089355,2.2204460823375376e-17
69 kV Pimentel – SFM_b,ZXCDLF_ZXGRSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_b.ElmLne,Tap Grupo Ramos,WXGRSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,Tap CODAL,WXCDLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CODAL.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,3.319999933242798,1,0.6629999876022339,1.7266451120376587,0.3871462941169739,5.0017008781433105,1.4353513717651367,6.732786655426025,12.859186172485352,2.5340840854706553e-16
69 kV Pimentel – SFM_c,ZXECHF_ZXGRSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – SFM_c.ElmLne,4,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\SFM.ElmSite\ZSFMAF.ElmSubstat\4.ElmTerm,Tap Grupo Ramos,WXGRSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Grupo Ramos.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.CONCRETO TVS-1/1C/69/1xF - 559 AAAC,5.420000076293945,1,0.6629999876022339,2.7040185928344727,0.632337212562561,8.354708671569824,2.2943594455718994,10.551518440246582,21.59757423400879,0.0
69 kV Pimentel – Abanico_a,ZPIMEF_ZXPIMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_a.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\3.ElmTerm,Tap Pimentel,WXPIMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 CU,2.4000000953674316,1,0.47999998927116394,1.423670768737793,0.45492109656333923,3.713728427886963,1.1371251344680786,4.725423336029053,8.515405654907227,2.664535364979494e-16
69 kV Pimentel – Abanico_b,ZAPERF_ZXPI2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Pimentel – Abanico_b.ElmLne,Tap Pimentel,WXPIMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Pimentel.ElmTerm,69 kV Abanico PER,WAPERF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZABANF.ElmSubstat\69 kV Abanico PER.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,18.43000030517578,1,0.6629999876022339,9.5849609375,2.1491284370422363,27.765466690063477,7.967929840087891,37.37508010864258,71.38397979736328,1.4067220373720777e-15
69 kV Hatillo – Pimentel_b,ZCOTUF_ZPIMEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_b.ElmLne,Tap Cotuí,WXCOTF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 2,WXTC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,4.0,1,0.3799999952316284,2.842775344848633,1.2289214134216309,6.1920270919799805,1.895220398902893,7.73928165435791,14.187737464904785,-2.220446049250313e-16
69 kV Hatillo – Pimentel_a,ZCOTUF_ZHATIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_a.ElmLne,Tap Cotuí,WXCOTF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí.ElmTerm,Tap Cotuí 3,WXTC3F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.10000000149011612,1,0.3799999952316284,0.0710693821310997,0.03072303533554077,0.154800683259964,0.047380510717630386,0.19348204135894775,0.3546934425830841,-5.551115205843844e-18
69 kV Bonao 2 – Hatillo_e,ZLLAGF_ZXCORF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_e.ElmLne,Tap CORMIDOM,WXCORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,Tap Las Lagunas,WXLLAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Lagunas.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.300000190734863,1,0.6629999876022339,5.397268772125244,1.2004446983337402,15.599740982055664,4.393461227416992,21.099456787109375,40.44721221923828,-2.8588243413493373e-16
69 kV Bonao 2 – Hatillo_d,ZXCORF_ZXMAIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_d.ElmLne,Tap Maimón,WXMAIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,Tap CORMIDOM,WXCORF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,3.09999942779541,1,0.6629999876022339,1.624420404434204,0.3612988293170929,4.695066928863525,1.3223036527633667,6.350320816040039,12.173430442810059,-8.604226852658187e-17
69 kV Bonao 2 – Hatillo_c,ZXMAIF_ZXLCBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – Hatillo_c.ElmLne,Tap La Cumbre Bonao,WXLCBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,Tap Maimón,WXMAIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Maimón.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,8.420000076293945,1,0.6629999876022339,4.412136554718018,0.981334388256073,12.752409934997559,3.591547966003418,17.248294830322266,33.064613342285156,-2.337019488011778e-16
69 kV Derivación La Cumbre Bonao,ZLCBOF_ZXLCBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Cumbre Bonao.ElmLne,Tap La Cumbre Bonao,WXLCBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Cumbre Bonao.ElmTerm,69 kV La Cumbre Bonao,WLCBOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Cumbre Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,20.299999237060547,1,0.3799999952316284,14.430785179138184,6.236778259277344,31.41201400756836,9.618246078491211,39.96920394897461,72.02613067626953,2.253752655285773e-15
69 kV Nagua 2 – Payita_b,ZNAGUF_ZPAYIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Nagua 2 – Payita_b.ElmLne,69 kV Payita,WPAYIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPAYIF.ElmSubstat\69 kV Payita.ElmTerm,Tap Nagua,WXNAGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Nagua.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,22.649999618530273,1,0.6629999876022339,11.779671669006348,2.641223907470703,34.123046875,9.79238224029541,45.93301773071289,87.72908782958984,1.7288253738068386e-15
69 kV La Vega – Constanza_a,ZLVEGF_ZXJIMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_a.ElmLne,6,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\6.ElmTerm,Tap Jimenoa,WXJIMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,T.ACERO S1/69/1xF-559.5 MCM,17.700000762939453,1,0.6629999876022339,7.497124195098877,2.0528955459594727,25.84280776977539,8.805978775024414,33.127655029296875,58.95390319824219,-7.369105643586832e-16
69 kV La Vega – Constanza_e,ZCONSF_ZTIREF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_e.ElmLne,69 kV Constanza,WCONSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Constanza/El Salto.ElmSite\ZCONSF.ElmSubstat\69 kV Constanza.ElmTerm,Tap Tireo,WXTIRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Tireo.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 AAAC,6.210000038146973,1,0.2849999964237213,5.942741394042969,3.032902240753174,8.070878028869629,3.25766658782959,13.975831031799316,19.907712936401367,-2.585432016826599e-16
69 kV Canabacoa – La Vega Generadora_d,ZGVEGF_ZZLVEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_d.ElmLne,Tap ZF La Vega,WXZLVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,R3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R3.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.75,1,0.5999999642372131,0.39300501346588135,0.08741102367639542,1.1359034776687622,0.31991222500801086,1.5363682508468628,2.9451851844787598,-2.0816681711721685e-17
69 kV Canabacoa – La Vega Generadora_c,ZXCTAF_ZZLVEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_c.ElmLne,Tap ZF La Vega,WXZLVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF La Vega.ElmTerm,Tap La Penda,WXLPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,10.399999618530273,1,0.5999999642372131,5.449669361114502,1.2120994329452515,15.75119400024414,4.436115741729736,21.304306030273438,40.839900970458984,-2.8865797581462886e-16
69 kV Canabacoa – La Vega Generadora_b,ZXCTAF_ZZLVEF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – La Vega Generadora_b.ElmLne,Tap La Penda,WXLPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,Tap Cruce Tavera,WXCTAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cruce Tavera.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.270000457763672,1,0.5999999642372131,1.1894954442977905,0.26456406712532043,3.438001871109009,0.9682678580284119,4.650075435638428,8.914095878601074,-6.300516935297184e-17
69 kV La Vega – Constanza_b,ZPBAJF_ZXJIMF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_b.ElmLne,Tap Jimenoa,WXJIMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Jimenoa.ElmTerm,Tap Paso Bajito,WXPBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,4.559999942779541,1,0.36000001430511475,3.512993097305298,1.376299500465393,5.925891876220703,2.3915529251098633,10.262445449829102,14.618224143981934,-1.898481414460665e-16
69 kV La Vega – SFM_a,ZLVEGF_ZLVPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – SFM_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\2.ElmTerm,Tap La Vega Per,WXLVPF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega Per.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.180000066757202,1,0.6629999876022339,1.1423345804214478,0.25407472252845764,3.3016927242279053,0.9298782348632812,4.465710639953613,8.56067180633545,-6.05071566949556e-17
69 kV Derivación Bonao,ZBONAF_ZBPERF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao.ElmLne,Tap Bonao,WXBONF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,69 kV Bonao,WBONAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-1G/69 /1xF - 1/0 CU,2.5199999809265137,1,0.3100000023841858,1.9746510982513428,0.9565256237983704,3.9634945392608643,1.2613619565963745,4.810562610626221,8.4360990524292,0.0
69 kV Derivación Bonao Per_a,ZBPERF_ZXBPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Bonao Per_a.ElmLne,Tap Bonao Per,WXBPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,Tap Bonao,WXBONF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,2.130000114440918,1,0.3799999952316284,1.5141663551330566,0.6544008851051331,3.295940637588501,1.0092052221298218,4.193813323974609,7.557422637939453,2.3647751695065255e-16
69 kV La Vega – ZF Dos Ríos_b,ZXBPEF_ZXRINF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – ZF Dos Ríos_b.ElmLne,Tap Las Marías,WXLMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,Tap Bonao Per,WXBPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Bonao Per.ElmTerm,1,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.38999998569488525,1,0.6629999876022339,0.20436260104179382,0.04545373097062111,0.5906697511672974,0.16635434329509735,0.798911452293396,1.531496286392212,-1.0824674093048582e-17
69 kV La Vega – Constanza_c,ZERIOF_ZPBAJF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – Constanza_c.ElmLne,Tap Paso Bajito,WXPBAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Paso Bajito.ElmTerm,Tap El Río,WXERIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap El Río.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 2/0 CU,11.34000015258789,1,0.36000001430511475,8.736259460449219,3.4226396083831787,14.736757278442383,5.947414875030518,25.52108383178711,36.353214263916016,-4.721223475745949e-16
