loc_name,for_name,ruta,barra(bus1),barra(bus1)_for,barra(bus1)_id,barra(bus2),barra(bus2)_for,barra(bus2)_id,outserv,cpZone,cpArea,cpGrid,cpSubstat,typ_id,dline,nlnum,Inom,R0,R1,X0,X1,B0,B1,G1
69 kV Derivación Sosúa,ZSOSUF_ZXSOSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Sosúa.ElmLne,69 kV Sosúa,WSOSUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa.ElmTerm,Tap Sosúa,WXSOSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.00457199988886714,1,0.6629999876022339,0.0023957586381584406,0.000532857549842447,0.006924467161297798,0.001950184814631939,0.00936570018529892,0.017953848466277122,-1.268984886300989e-19
69 kV Derivación Cabarete,ZCABAF_ZXCBRF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Cabarete.ElmLne,69 kV Cabarete,WCABAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Cabarete.ElmTerm,Tap Cabarete,WXCBRF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cabarete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.00457199988886714,1,0.6629999876022339,0.0023957586381584406,0.000532857549842447,0.006924467161297798,0.001950184814631939,0.00936570018529892,0.017953848466277122,-1.268984886300989e-19
69 kV Derivación Don Pedro,ZDPEDF_ZXDPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Don Pedro.ElmLne,69 kV Don Pedro,WDPEDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Don Pedro.ElmTerm,Tap Don Pedro,WXDPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Don Pedro.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.005499999970197678,1,0.3799999952316284,0.0039098188281059265,0.0016897674649953842,0.008510644547641277,0.0026059290394186974,0.010829094797372818,0.01951446942985058,6.106226602351136e-19
69 kV Derivación Molinos Valle Cibao,ZMVCIF_ZXMVCF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Molinos Valle Cibao.ElmLne,69 kV Molinos Valle Cibao,WMVCIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Molinos Valle Cibao.ElmTerm,Tap Molinos del Valle,WXMVCF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Molinos del Valle.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.0010659999679774046,1,0.3569999933242798,0.0007102290401235223,0.0002799427311401814,0.0016495175659656525,0.0005050763720646501,0.0021138957235962152,0.0038313623517751694,-5.917488543490971e-20
69 kV Derivación ZF Licey,ZZLICF_ZXZLIF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación ZF Licey.ElmLne,69 kV ZF Licey,WZLICF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV ZF Licey.ElmTerm,Tap ZF Licey,WXZLIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Licey.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 ACSR,0.0010659999679774046,1,0.3569999933242798,0.0007102290401235223,0.0002799427311401814,0.0016495175659656525,0.0005050763720646501,0.0021138957235962152,0.0038313623517751694,-5.917488543490971e-20
69 kV Derivación Villa Olga,ZVOLGF_ZXVOLF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Villa Olga.ElmLne,Tap Villa Olga,WXVOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,69 kV Villa Olga,WVOLGF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Villa Olga.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,0.015239999629557133,1,0.3569999933242798,0.010150965303182602,0.004002181347459555,0.023591622710227966,0.007220789324492216,0.029694046825170517,0.05475684255361557,2.537969824300766e-18
69 kV Navarrete – ZF Santiago_a,ZNAVAF_ZXNADF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZNAVAF.ElmSubstat\1.ElmTerm,Tap Ochoa Las Lavas,WXOLVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa Las Lavas.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,7.099999904632568,1,0.5680000185966492,3.795048236846924,0.9304574131965637,10.756573677062988,3.12974214553833,14.249066352844238,26.959884643554688,0.0
69 kV Playa Dorada – Puerto Plata_b,ZPPLAF_ZXPPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_b.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPPLAF.ElmSubstat\3.ElmTerm,Tap Puerto Plata Electricidad,WXPPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,7.409999847412109,1,0.6629999876022339,3.8537468910217285,0.8640825152397156,11.163434028625488,3.2036004066467285,15.027093887329102,28.700775146484375,5.655892039909956e-16
69 kV Playa Dorada – Puerto Plata_a,ZPDORF_ZXPPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Puerto Plata_a.ElmLne,Tap Puerto Plata Electricidad,WXPPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Puerto Plata Electricidad.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPDORF.ElmSubstat\2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.30999991297721863,1,0.6629999876022339,0.16122284531593323,0.03614919260144234,0.46702614426612854,0.1340237408876419,0.6286636590957642,1.2007068395614624,2.366162219044879e-17
69 kV Derivación Baltimore Domincana_b,ZBALDF_ZXEANF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_b.ElmLne,69 kV Baltimore Dominicana,WBALDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Baltimore Dominicana.ElmTerm,Tap Envases Antillanos,WXEANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.809999942779541,1,0.3799999952316284,1.2863558530807495,0.5560868978500366,2.801892042160034,0.8575872182846069,3.5020246505737305,6.41995096206665,-1.0047518055220311e-16
69 kV Derivación Art Piel Favoritos,ZAPFAF_ZXOC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Art Piel Favoritos.ElmLne,69 kV Art Piel Favoritos,WAPFAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Art Piel Favoritos.ElmTerm,Tap Ochoa,WXOC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,0.28999999165534973,1,0.3799999952316284,0.2061012089252472,0.089096799492836,0.44892194867134094,0.1374034732580185,0.5610978603363037,1.0286109447479248,-1.6098233393843627e-17
69 kV CZFI Santiago – SAJOMA_d,ZXAPFF_ZXOC2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_d.ElmLne,Tap Ochoa,WXOC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Ochoa.ElmTerm,Tap Art Piel Favoritos,WXAPFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.1100000143051147,1,0.3799999952316284,0.7888701558113098,0.3410256803035736,1.718287467956543,0.5259236693382263,2.147650718688965,3.9370970726013184,-6.161737866078958e-17
69 kV Derivación Baltimore Domincana_a,ZXAPFF_ZXEANF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Baltimore Domincana_a.ElmLne,Tap Art Piel Favoritos,WXAPFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Art Piel Favoritos.ElmTerm,Tap Envases Antillanos,WXEANF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Envases Antillanos.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 AAAC,1.4600000381469727,1,0.3799999952316284,1.037613034248352,0.4485563039779663,2.260089874267578,0.691755473613739,2.8248376846313477,5.178524017333984,-8.10462829152188e-17
69 kV Canabacoa – Unión Médica_b,ZVOLGF_ZXHMSF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Canabacoa – Unión Médica_b.ElmLne,Tap Villa Olga,WXVOLF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Villa Olga.ElmTerm,Tap Hospital Metropolitano Santiago,WXHMSF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Hospital Metropolitano Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 4/0 ACSR,3.549999952316284,1,0.3569999933242798,2.3645620346069336,0.9322667121887207,5.495423793792725,1.6820080280303955,6.9169206619262695,12.75503921508789,5.911937394370722e-16
69 kV Navarrete – ZF Santiago_d,ZXEBQF_ZZPISF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Navarrete – ZF Santiago_d.ElmLne,Tap ZF Pisano,WXZPIF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap ZF Pisano.ElmTerm,Tap Acueducto Quiniga,WXEBQF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto Quiniga.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,1.9800000190734863,1,0.6629999876022339,1.029746174812317,0.2308884561061859,2.9829421043395996,0.856022834777832,4.015336990356445,7.669033050537109,1.5112911399165976e-16
69 kV La Vega – La Vega Generadora_a,ZLVEGF_ZXINDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_a.ElmLne,Tap INDUVECA,WXINDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZLVEGF.ElmSubstat\1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.590000033378601,1,0.6629999876022339,0.8331706523895264,0.18531136214733124,2.4081153869628906,0.678213894367218,3.257100820541382,6.24379301071167,-4.413136615529226e-17
69 kV La Vega – La Vega Generadora_b,ZLVGBF_ZXINDF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega – La Vega Generadora_b.ElmLne,Tap INDUVECA,WXINDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap INDUVECA.ElmTerm,R1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Diésel La Vega.ElmSite\ZGVEGF.ElmSubstat\R1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,2.240000009536743,1,0.6629999876022339,1.1737749576568604,0.26106759905815125,3.3925650119781494,0.9554711580276489,4.588619709014893,8.796286582946777,-6.217248964370656e-17
69 kV Derivación La Penda,ZLPENF_ZXLPEF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Penda.ElmLne,Tap La Penda,WXLPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Penda.ElmTerm,69 kV La Penda,WLPENF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Penda.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.07558999955654144,1,0.6629999876022339,0.03960966691374779,0.008809865452349186,0.11448392271995544,0.03224288672208786,0.1548454314470291,0.29683539271354675,-2.098043948476942e-18
69 kV Imbert 2 – Puerto Plata 2_a,ZIMB2F_ZXIM2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Puerto Plata 2_a.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\1.ElmTerm,Tap 1 69 kV Imbert 2,WXIM2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 69 kV Imbert 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.25999999046325684,1,0.6629999876022339,0.13521918654441833,0.03031868487596512,0.3916994333267212,0.11240702867507935,0.5272664427757263,1.0070446729660034,1.9845235837255734e-17
69 kV Imbert 2 – Navarrete_c,ZXIMBF_ZXNAVF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_c.ElmLne,Tap Imbert,WXIMBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,Tap Navarrete,WXNAVF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Navarrete.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,,21.0,1,0.5680000185966492,9.039173126220703,2.7430176734924316,31.94153594970703,10.145157814025879,42.252315521240234,72.57237243652344,2.040034807748725e-15
69 kV Derivación CORMIDOM_a,ZCORMF_ZXCORF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM_a.ElmLne,69 kV CORMIDOM,WCORMF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM.ElmTerm,Tap CORMIDOM 2,WXCO2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 4/0 AAAC,0.04699999839067459,1,0.3799999952316284,0.0334111787378788,0.014439830556511879,0.07272732257843018,0.02226884663105011,0.09253953397274017,0.16676001250743866,5.2180480370672234e-18
69 kV Hatillo – Pimentel_d,ZCOTUF_ZHATIF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_d.ElmLne,Tap Cotuí 3,WXTC3F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 3.ElmTerm,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Hatillo.ElmSite\ZHATIF.ElmSubstat\1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,6.800000190734863,1,0.6629999876022339,3.5632455348968506,0.7925266027450562,10.298858642578125,2.9005374908447266,13.929738998413086,26.703014373779297,-1.8873791948023253e-16
69 kV Hatillo – Pimentel_c,ZXTC2F_ZPIMEF-L1_b,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Hatillo – Pimentel_c.ElmLne,Tap Cotuí 2,WXTC2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Cotuí 2.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZPIMEF.ElmSubstat\2.ElmTerm,0,CIBAO NORESTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,12.899999618530273,1,0.6629999876022339,6.75968599319458,1.503469467163086,19.537538528442383,5.502490043640137,26.425533294677734,50.65718460083008,-3.5804691485370114e-16
69 kV Bonao 2 – FALCONDO_a,ZBON2F_ZFALCF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – FALCONDO_a.ElmLne,WFALCF(2),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Falcondo.ElmSite\ZFALCF.ElmSubstat\WFALCF(2).ElmTerm,F7,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F7.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,,3.0,1,0.5680000185966492,1.291310429573059,0.39185965061187744,4.563076496124268,1.4493082761764526,6.036044597625732,10.36748218536377,-1.6653345369377348e-16
69 kV CZF Santiago – ZF Santiago,ZCZFSF_ZZSANF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZF Santiago – ZF Santiago.ElmLne,1,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\1.ElmTerm,5(1),,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\ZF Santiago.ElmSite\ZZSANF.ElmSubstat\5(1).ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/2xF - 559 AAAC,0.016499999910593033,1,1.3259999752044678,0.0072763580828905106,0.0009695792105048895,0.02305896207690239,0.004609560128301382,0.038545671850442886,0.09976184368133545,-3.663735961410682e-18
69 kV CZFI Santiago – SAJOMA_a,ZCZFSF_ZXCZFF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CZFI Santiago – SAJOMA_a.ElmLne,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZCZFSF.ElmSubstat\2.ElmTerm,Tap CZF Santiago,WXCZFF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CZF Santiago.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TVS-1/1C/69/1xF - 559 AAAC,0.028999999165534973,1,0.6629999876022339,0.014467994682490826,0.003383353818207979,0.04470231384038925,0.012276091612875462,0.05645646154880524,0.11555896699428558,0.0
69 kV Derivación CORMIDOM 2,ZCOR2F_ZXCO2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación CORMIDOM 2.ElmLne,69 kV CORMIDOM 2,WCOR2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV CORMIDOM 2.ElmTerm,Tap CORMIDOM 2,WXCO2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap CORMIDOM 2.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TVS-1 65/1C/69/1xF - 559 AAA,0.0949999988079071,1,0.6629999876022339,0.04665717855095863,0.01107030175626278,0.14716455340385437,0.040183477103710175,0.1793408989906311,0.37834811210632324,5.2735593007950446e-18
69 kV Derivación Fantino_b,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Fantino_b.ElmLne,Tap 69 kV Rincón,WXRICF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 69 kV Rincón.ElmTerm,Tap Rincón Nueva,WXRNUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/69 TH-1G- 4/0 ACSR,0.27000001072883606,1,0.3569999933242798,0.1975247710943222,0.07101002335548401,0.34613940119743347,0.13686931133270264,0.6283775568008423,0.908405601978302,2.2482017969195094e-17
69 kV Derivación Rincón Nueva,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Rincón Nueva.ElmLne,69 kV Rincón Nueva,WRNUEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Rincón Nueva.ElmTerm,Tap Rincón Nueva,WXRNUF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón Nueva.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.029999999329447746,1,0.6629999876022339,0.015720199793577194,0.003496440825983882,0.04543613642454147,0.012796488590538502,0.06145472824573517,0.11780740320682526,-8.326672498573036e-19
69 kV Imbert 2 – Navarrete_a,ZIMB2F_ZXIM3F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_a.ElmLne,Tap 2 69 kV Imbert 2,WXIM3F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZIMB2F.ElmSubstat\2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 559 AAAC,0.25999999046325684,1,0.6629999876022339,0.13521918654441833,0.03031868487596512,0.3916994333267212,0.11240702867507935,0.5272664427757263,1.0070446729660034,1.9845235837255734e-17
69 kV Imbert 2 – Navarrete_b,ZXIM3F_ZXIMBF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Imbert 2 – Navarrete_b.ElmLne,Tap 2 69 kV Imbert 2,WXIM3F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 69 kV Imbert 2.ElmTerm,Tap Imbert,WXIMBF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Imbert.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 55 P/69 - 450 ACAR,0.2800000011920929,1,0.5680000185966492,0.14966388046741486,0.03669409453868866,0.42420291900634766,0.12342645227909088,0.5619350075721741,1.0632067918777466,0.0
69 kV Sosúa 2 – Sabaneta de Yásica_b,ZXSO2F_ZXASOF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_b.ElmLne,Tap 2 Sosúa 2,WXSO2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,Tap Acueducto de Sosúa,WXASOF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Acueducto de Sosúa.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.5199999809265137,1,0.6629999876022339,0.7964901328086853,0.17715300619602203,2.3020975589752197,0.6483554244041443,3.113706350326538,5.968908786773682,-4.2188474406360357e-17
69 kV Playa Dorada – Sosúa 2_c,ZXSO1F_ZSOSU2-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Playa Dorada – Sosúa 2_c.ElmLne,Tap 1 Sosúa 2,WXSO1F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 1 Sosúa 2.ElmTerm,69 kV Sosúa 2,WSOS2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\69 kV Sosúa 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10480134189128876,0.023309605196118355,0.3029075860977173,0.08530993014574051,0.4096981883049011,0.7853827476501465,-5.551115205843844e-18
69 kV Sosúa 2 – Sabaneta de Yásica_a,ZXSO2F_ZSOSU2-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Sosúa 2 – Sabaneta de Yásica_a.ElmLne,3,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\ZSOSU2.ElmSubstat\3.ElmTerm,Tap 2 Sosúa 2,WXSO2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap 2 Sosúa 2.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,0.20000000298023224,1,0.6629999876022339,0.10480134189128876,0.023309605196118355,0.3029075860977173,0.08530993014574051,0.4096981883049011,0.7853827476501465,-5.551115205843844e-18
69 kV Derivación La Vega Per_b,ZLVPEF_ZXLVPF-L1_a,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega Per_b.ElmLne,Tap La Vega PER C1,WXVPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,69 kV La Vega PER,WLVPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV La Vega PER.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,0.004999999888241291,1,0.3799999952316284,0.0034577627666294575,0.0015331644099205732,0.008001768961548805,0.0022798790596425533,0.008872694335877895,0.018448738381266594,-3.469446745158461e-19
69 kV Derivación La Vega PER C1,ZXVPEF_ZXVP2F-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación La Vega PER C1.ElmLne,69 kV Tap La Vega PER C1_a,WXVP2F,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Tap La Vega PER C1_a.ElmTerm,Tap La Vega PER C1,WXVPEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap La Vega PER C1.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA/1C/69/1xF - 4/0 AAAC,0.004000000189989805,1,0.3799999952316284,0.002766210353001952,0.0012265315745025873,0.006401415914297104,0.0018239032942801714,0.007098155561834574,0.01475899200886488,-2.775557758018287e-19
69 kV Bonao 2 – La Vega_b,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_b.ElmLne,Tap Rincón,WXRINF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Rincón.ElmTerm,Tap Las Marías,WXLMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,22.0,1,0.6629999876022339,11.528146743774414,2.564056634902954,33.3198356628418,9.3840913772583,45.066802978515625,86.39209747314453,-6.106226635438361e-16
69 kV Bonao 2 – La Vega_a,ZBON2F_ZXLMAF-L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Bonao 2 – La Vega_a.ElmLne,F2,,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 138 kV.ElmNet\Bonao 2.ElmSite\ZBON2E.ElmSubstat\F2.ElmTerm,Tap Las Marías,WXLMAF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Las Marías.ElmTerm,0,CIBAO SUR,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,4.099999904632568,1,0.6629999876022339,2.1484274864196777,0.4778468906879425,6.2096052169799805,1.7488534450531006,8.398813247680664,16.100345611572266,-1.1379785737710059e-16
69 kV Derivación Plaza Santiago Center_a,ZUMEDF_WXPSCF_F_L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_a.ElmLne,69 kV Unión Médica,WUMEDF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Unión Médica.ElmTerm,Tap Plaza Santiago Center,WXPSCK,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,P.MADERA TP-IG 50 P/69 - 559 AAAC,1.0,1,0.6629999876022339,0.5240066647529602,0.11654803156852722,1.5145379304885864,0.42654964327812195,2.0484910011291504,3.9269137382507324,-2.7755575615628914e-17
69 kV Derivación Plaza Santiago Center_b,ZPSCEN_WXPSCF_F_L1,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Derivación Plaza Santiago Center_b.ElmLne,Tap Plaza Santiago Center,WXPSCK,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\Tap Plaza Santiago Center.ElmTerm,69 kV Plaza Santiago Center,WPSCEF,\VM-PF.IntUser\PDD 31-12-2024.IntPrj\Network Model.IntPrjfolder\Network Data.IntPrjfolder\NORTE 69 kV.ElmNet\69 kV Plaza Santiago Center.ElmTerm,0,CIBAO NORTE,NORTE,NORTE 69 kV,,69 kV Cu Santiago Center,0.11299999803304672,1,0.5350000262260437,0.025490999221801758,0.011864167638123035,0.010315929539501667,0.015912245959043503,8.73862075805664,8.73862075805664,0.0
