name,bus0,bus1,v_nom_bus0_kv,v_nom_bus1_kv,voltage_pair_status,r_pu_hint,x_pu_hint,s_nom_mva_hint,tap_ratio_hint,has_tap_ratio_hint,tap_side_hint,source_branch_id,source_branch_type,source_row_number,notes
WAANDE__WTAAGK__T1,WAANDE,WTAAGK,138.0,,missing_bus_v_nom,0.0011239330826103764,0.03164030657844377,405.0,,False,,WAANDE__WTAAGK__T1,transformer,273,standard_branch
WACLAK__WACLAE__T1,WACLAK,WACLAE,,138.0,missing_bus_v_nom,0.00777778,0.2081881,54.0,,False,,WACLAK__WACLAE__T1,transformer,822,standard_branch
WAGUAE__WTAG1K__T1,WAGUAE,WTAG1K,138.0,,missing_bus_v_nom,0.01268137,0.3049672,33.0,,False,,WAGUAE__WTAG1K__T1,transformer,694,standard_branch
WAGUBE__WTAG2K__T1,WAGUBE,WTAG2K,138.0,,missing_bus_v_nom,0.01268137,0.306507,33.0,,False,,WAGUBE__WTAG2K__T1,transformer,693,standard_branch
WAHO1E__WAHONF__T1,WAHO1E,WAHONF,138.0,69.0,different_voltage_ok,0.0025,0.073097,143.4548,,False,,WAHO1E__WAHONF__T1,transformer,66,standard_branch
WBARCE__WBCARK__T1,WBARCE,WBCARK,138.0,,missing_bus_v_nom,0.00526316,0.1125085,95.0,,False,,WBARCE__WBCARK__T1,transformer,598,standard_branch
WBAYAE__WBAYAK__T1,WBAYAE,WBAYAK,138.0,,missing_bus_v_nom,0.00681569,0.206054,60.0,,False,,WBAYAE__WBAYAK__T1,transformer,652,standard_branch
WBCARF__WBARCE__T1,WBCARF,WBARCE,69.0,138.0,different_voltage_ok,0.0125,0.2396743,45.0,,False,,WBCARF__WBARCE__T1,transformer,597,standard_branch
WBCHIE__WBCHIF__T1,WBCHIE,WBCHIF,138.0,69.0,different_voltage_ok,0.00963281,0.125882,96.0,,False,,WBCHIE__WBCHIF__T1,transformer,258,standard_branch
WBDERF__WBDERK__T1,WBDERF,WBDERK,69.0,13.8,different_voltage_ok,0.125,1.99609,4.0,,False,,WBDERF__WBDERK__T1,transformer,462,standard_branch
WBON2E__WBON2F__T1,WBON2E,WBON2F,138.0,69.0,different_voltage_ok,0.00274,0.07609354,138.0,1.1,True,,WBON2E__WBON2F__T1,transformer,334,transformer_with_tap_ratio
WBON3C__WBON3D__T1,WBON3C,WBON3D,,345.0,missing_bus_v_nom,0.00016667,0.05671975,300.0,,False,,WBON3C__WBON3D__T1,transformer,779,standard_branch
WBON3C__WBON3E__T1,WBON3C,WBON3E,,138.0,missing_bus_v_nom,0.001208,0.05998784,250.0,,False,,WBON3C__WBON3E__T1,transformer,782,standard_branch
WCANAE__WCANAF__T2,WCANAE,WCANAF,138.0,69.0,different_voltage_ok,0.00357143,0.07856172,140.0,,False,,WCANAE__WCANAF__T2,transformer,418,standard_branch
WCANAE__WXCANF__T1,WCANAE,WXCANF,138.0,69.0,different_voltage_ok,0.00068,0.03749384,200.0,,False,,WCANAE__WXCANF__T1,transformer,417,standard_branch
WCC21E__WCCA2F__T1,WCC21E,WCCA2F,138.0,69.0,different_voltage_ok,0.00666667,0.1202153,75.0,,False,,WCC21E__WCCA2F__T1,transformer,601,standard_branch
WCEMEE__WBERSF__T1,WCEMEE,WBERSF,138.0,69.0,different_voltage_ok,0.0125,0.2747158,40.0,,False,,WCEMEE__WBERSF__T1,transformer,764,standard_branch
WCOAPE__WCSOLK__T1,WCOAPE,WCSOLK,138.0,,missing_bus_v_nom,0.002345,0.100588,130.0,,False,,WCOAPE__WCSOLK__T1,transformer,702,standard_branch
WCOTAE__WCSO1K__T1,WCOTAE,WCSO1K,138.0,,missing_bus_v_nom,0.0,0.156,65.0,,False,,WCOTAE__WCSO1K__T1,transformer,755,standard_branch
WCOTAE__WCSO2K__T1,WCOTAE,WCSO2K,138.0,,missing_bus_v_nom,0.0,0.156,65.0,,False,,WCOTAE__WCSO2K__T1,transformer,756,standard_branch
WCOTBE__WCSO3K__T1,WCOTBE,WCSO3K,138.0,,missing_bus_v_nom,0.0,0.156,65.0,,False,,WCOTBE__WCSO3K__T1,transformer,758,standard_branch
WCUMAE__WXCU1K__T1,WCUMAE,WXCU1K,138.0,,missing_bus_v_nom,0.00592,0.19222,65.0,,False,,WCUMAE__WXCU1K__T1,transformer,707,standard_branch
WCUMBE__WXCU2K__T1,WCUMBE,WXCU2K,138.0,,missing_bus_v_nom,0.00592,0.19222,65.0,,False,,WCUMBE__WXCU2K__T1,transformer,708,standard_branch
WDJAOE__WDJAOF__T1,WDJAOE,WDJAOF,138.0,69.0,different_voltage_ok,0.00333333,0.07866274,150.0,,False,,WDJAOE__WDJAOF__T1,transformer,62,standard_branch
WDRODK__WDRODF__T1,WDRODK,WDRODF,12.5,69.0,different_voltage_ok,0.1,1.997498,5.0,,False,,WDRODK__WDRODF__T1,transformer,617,standard_branch
WDRODM__WDRODK__T1,WDRODM,WDRODK,4.16,12.5,different_voltage_ok,0.00829,0.8285699,7.0,,False,,WDRODM__WDRODK__T1,transformer,616,standard_branch
WEMA2E__WEM21K__T1,WEMA2E,WEM21K,138.0,,missing_bus_v_nom,0.00333333,0.09480809,150.0,,False,,WEMA2E__WEM21K__T1,transformer,125,standard_branch
WENE4E__WXEV4K__T1,WENE4E,WXEV4K,138.0,,missing_bus_v_nom,0.00178960959,0.07358905805602263,165.0,,False,,WENE4E__WXEV4K__T1,transformer,769,standard_branch
WESM3K__WESM3F__T1,WESM3K,WESM3F,,69.0,missing_bus_v_nom,0.0055187162670979,0.0910900000491846,191.0,,False,,WESM3K__WESM3F__T1,transformer,127,standard_branch
WESOCE__WPSESK__T1,WESOCE,WPSESK,138.0,,missing_bus_v_nom,0.00625,0.1585431,80.0,,False,,WESOCE__WPSESK__T1,transformer,772,standard_branch
WESP1E__WXPS1K__T1,WESP1E,WXPS1K,138.0,,missing_bus_v_nom,0.00666667,0.141443,75.0,,False,,WESP1E__WXPS1K__T1,transformer,832,standard_branch
WFALCE__WFALCK__T1,WFALCE,WFALCK,138.0,34.5,different_voltage_ok,0.00376505,0.1226422,133.0,,False,,WFALCE__WFALCK__T1,transformer,360,standard_branch
WFALCF__WFALCK__T1,WFALCF,WFALCK,69.0,34.5,different_voltage_ok,0.01687458,0.4969574,80.0,,False,,WFALCF__WFALCK__T1,transformer,361,standard_branch
WFALCK__WFALCM__T1,WFALCK,WFALCM,34.5,,missing_bus_v_nom,0.00694444,0.04389856,172.8,,False,,WFALCK__WFALCM__T1,transformer,362,standard_branch
WGIRAK__WGIRAE__T1,WGIRAK,WGIRAE,,138.0,missing_bus_v_nom,0.01333334,0.282886,150.0,,False,,WGIRAK__WGIRAE__T1,transformer,644,standard_branch
WGNLLE__WGNLLK__T1,WGNLLE,WGNLLK,138.0,,missing_bus_v_nom,0.00793651,0.1815727,63.0,,False,,WGNLLE__WGNLLK__T1,transformer,829,standard_branch
WGPALF__WTPA1K__T1,WGPALF,WTPA1K,69.0,,missing_bus_v_nom,0.002975207,0.061503833,150.0,,False,,WGPALF__WTPA1K__T1,transformer,109,standard_branch
WGUAYE__WPFMSK__T1,WGUAYE,WPFMSK,138.0,20.0,different_voltage_ok,0.01,0.179722,50.0,,False,,WGUAYE__WPFMSK__T1,transformer,403,standard_branch
WGUERD__WGUERE__T1,WGUERD,WGUERE,345.0,138.0,different_voltage_ok,5.866e-05,0.02999994,450.0,,False,,WGUERD__WGUERE__T1,transformer,804,standard_branch
WGUERD__WGUERE__T2,WGUERD,WGUERE,345.0,138.0,different_voltage_ok,5.866e-05,0.02999994,450.0,,False,,WGUERD__WGUERE__T2,transformer,805,standard_branch
WHAINE__WHAINF__T1,WHAINE,WHAINF,138.0,69.0,different_voltage_ok,0.00098,0.1057097,126.0,,False,,WHAINE__WHAINF__T1,transformer,227,standard_branch
WHAINE__WTHAGK__T1,WHAINE,WTHAGK,138.0,,missing_bus_v_nom,0.0013,0.05330002,150.0,,False,,WHAINE__WTHAGK__T1,transformer,228,standard_branch
WHATIF__WHAT2K__T1,WHATIF,WHAT2K,69.0,,missing_bus_v_nom,0.07959183,1.208095,14.0,,False,,WHATIF__WHAT2K__T1,transformer,448,standard_branch
WHATIF__WHATIK__T1,WHATIF,WHATIK,69.0,,missing_bus_v_nom,0.03920954,0.7711796,10.7,,False,,WHATIF__WHATIK__T1,transformer,447,standard_branch
WHERRE__WHENUF__T1,WHERRE,WHENUF,138.0,69.0,different_voltage_ok,0.00255,0.1556934,70.0,1.1,True,,WHERRE__WHENUF__T1,transformer,202,transformer_with_tap_ratio
WHMA2E__WHMA2F__T1,WHMA2E,WHMA2F,138.0,69.0,different_voltage_ok,0.00625,0.1248436,80.0,,False,,WHMA2E__WHMA2F__T1,transformer,774,standard_branch
WHNS1E__WHNS1F__T1,WHNS1E,WHNS1F,138.0,69.0,different_voltage_ok,0.00098,0.087209,150.0,,False,,WHNS1E__WHNS1F__T1,transformer,59,standard_branch
WINCAF__WINCAK__T1,WINCAF,WINCAK,69.0,12.5,different_voltage_ok,0.01785714,0.2851557,28.0,,False,,WINCAF__WINCAK__T1,transformer,278,standard_branch
WITA1E__WTIT1K__T1,WITA1E,WTIT1K,138.0,,missing_bus_v_nom,0.0037,0.07744499,150.0,,False,,WITA1E__WTIT1K__T1,transformer,205,standard_branch
WITA1E__WTIT2K__T1,WITA1E,WTIT2K,138.0,,missing_bus_v_nom,0.00434541,0.08193229,156.0,,False,,WITA1E__WTIT2K__T1,transformer,206,standard_branch
WJIGBE__WTJI1K__T1,WJIGBE,WTJI1K,138.0,,missing_bus_v_nom,0.00650937,0.1303439,61.0,,False,,WJIGBE__WTJI1K__T1,transformer,696,standard_branch
WJIGUE__WTJI2K__T1,WJIGUE,WTJI2K,138.0,,missing_bus_v_nom,0.00650937,0.1303439,61.0,,False,,WJIGUE__WTJI2K__T1,transformer,697,standard_branch
WJIMEF__WTJIMK__T1,WJIMEF,WTJIMK,69.0,,missing_bus_v_nom,0.03573,0.5073197,14.0,,False,,WJIMEF__WTJIMK__T1,transformer,439,standard_branch
WJSAUD__WJSAUE__T1,WJSAUD,WJSAUE,345.0,138.0,different_voltage_ok,3.299e-05,0.02295,600.0,,False,,WJSAUD__WJSAUE__T1,transformer,797,standard_branch
WJSAUD__WJSAUE__T2,WJSAUD,WJSAUE,345.0,138.0,different_voltage_ok,3.299e-05,0.02295,600.0,,False,,WJSAUD__WJSAUE__T2,transformer,798,standard_branch
WKQA1F__WKQAZE__T1,WKQA1F,WKQAZE,69.0,138.0,different_voltage_ok,0.00255,0.2199852,90.0,,False,,WKQA1F__WKQAZE__T1,transformer,641,standard_branch
WLDAMK__WLDAMF__T1,WLDAMK,WLDAMF,,69.0,missing_bus_v_nom,0.05319149,0.7854351,9.4,,False,,WLDAMK__WLDAMF__T1,transformer,534,standard_branch
WLGUZE__WLGU2K__T1,WLGUZE,WLGU2K,138.0,,missing_bus_v_nom,0.00694444,0.1820899,72.0,,False,,WLGUZE__WLGU2K__T1,transformer,505,standard_branch
WLGUZE__WLGUZK__T1,WLGUZE,WLGUZK,138.0,,missing_bus_v_nom,0.00694444,0.1820899,72.0,,False,,WLGUZE__WLGUZK__T1,transformer,504,standard_branch
WLMI7K__WLMI7E__T1,WLMI7K,WLMI7E,13.5,138.0,different_voltage_ok,0.000335483,0.038032425,450.0,,False,,WLMI7K__WLMI7E__T1,transformer,9,standard_branch
WLORIE__WLORIK__T1,WLORIE,WLORIK,138.0,12.47,different_voltage_ok,0.00769231,0.2825107,65.0,,False,,WLORIE__WLORIK__T1,transformer,749,standard_branch
WLROME__WLROMF__T1,WLROME,WLROMF,138.0,69.0,different_voltage_ok,0.005,0.09817276,100.0,,False,,WLROME__WLROMF__T1,transformer,752,standard_branch
WLTORF__WTTO1K__T1,WLTORF,WTTO1K,69.0,,missing_bus_v_nom,0.00952381,0.746606,10.5,,False,,WLTORF__WTTO1K__T1,transformer,642,standard_branch
WLUCIF__WXLUCK__T1,WLUCIF,WXLUCK,69.0,,missing_bus_v_nom,0.014253,0.580492,15.0,,False,,WLUCIF__WXLUCK__T1,transformer,558,standard_branch
WLVICE__WLVICK__T1,WLVICE,WLVICK,138.0,,missing_bus_v_nom,0.006446,0.15987,80.0,,False,,WLVICE__WLVICK__T1,transformer,837,standard_branch
WMAGUF__WTMAGK__T1,WMAGUF,WTMAGK,69.0,,missing_bus_v_nom,0.125,1.953505,4.0,,False,,WMAGUF__WTMAGK__T1,transformer,594,standard_branch
WMARAF__WMARAK__T1,WMARAF,WMARAK,69.0,,missing_bus_v_nom,0.029833,0.4039,24.0,,False,,WMARAF__WMARAK__T1,transformer,190,standard_branch
WMARTK__WMARTF__T1,WMARTK,WMARTF,,69.0,missing_bus_v_nom,0.005375,0.206597,60.0,,False,,WMARTK__WMARTF__T1,transformer,847,standard_branch
WMAT1E__WXMATK__T1,WMAT1E,WXMATK,138.0,,missing_bus_v_nom,0.01,0.03208,50.0,,False,,WMAT1E__WXMATK__T1,transformer,521,standard_branch
WMETAK__WMETAE__T1,WMETAK,WMETAE,,138.0,missing_bus_v_nom,0.00833333,0.2747403,60.0,,False,,WMETAK__WMETAE__T1,transformer,252,standard_branch
WMIR1E__WMIRAK__T1,WMIR1E,WMIRAK,138.0,,missing_bus_v_nom,0.001833,0.099878,120.0,,False,,WMIR1E__WMIRAK__T1,transformer,840,standard_branch
WMONCE__WTMONK__T1,WMONCE,WTMONK,138.0,,missing_bus_v_nom,0.01034722,0.2664218,30.0,,False,,WMONCE__WTMONK__T1,transformer,474,standard_branch
WMONCE__WTMONK__T2,WMONCE,WTMONK,138.0,,missing_bus_v_nom,0.01034722,0.2664218,30.0,,False,,WMONCE__WTMONK__T2,transformer,475,standard_branch
WMONTE__WTMNTK__T1,WMONTE,WTMNTK,138.0,,missing_bus_v_nom,0.01777778,0.4096144,30.0,,False,,WMONTE__WTMNTK__T1,transformer,396,standard_branch
WMP2AE__WXWC2K__T1,WMP2AE,WXWC2K,138.0,,missing_bus_v_nom,0.006446,0.15987,80.0,,False,,WMP2AE__WXWC2K__T1,transformer,844,standard_branch
WMP2BE__WXWC3K__T1,WMP2BE,WXWC3K,138.0,,missing_bus_v_nom,0.006446,0.15987,80.0,,False,,WMP2BE__WXWC3K__T1,transformer,845,standard_branch
WMPALF__WMPALK__T1,WMPALF,WMPALK,69.0,,missing_bus_v_nom,0.00736667,0.2080001,60.0,,False,,WMPALF__WMPALK__T1,transformer,88,standard_branch
WMPSOF__WMPSOK__T1,WMPSOF,WMPSOK,69.0,,missing_bus_v_nom,0.003194,0.199974,60.0,,False,,WMPSOF__WMPSOK__T1,transformer,172,standard_branch
WMRI2E__WTMR1K__T1,WMRI2E,WTMR1K,138.0,,missing_bus_v_nom,0.00357,0.10308,140.0,,False,,WMRI2E__WTMR1K__T1,transformer,680,standard_branch
WMRI2E__WTMR2K__T2,WMRI2E,WTMR2K,138.0,,missing_bus_v_nom,0.00714,0.20616,70.0,,False,,WMRI2E__WTMR2K__T2,transformer,681,standard_branch
WNAG2E__WNAG2F__T1,WNAG2E,WNAG2F,138.0,69.0,different_voltage_ok,0.00714286,0.168563,70.0,,False,,WNAG2E__WNAG2F__T1,transformer,512,standard_branch
WNARAD__WNARAE__T1,WNARAD,WNARAE,345.0,138.0,different_voltage_ok,5.866e-05,0.02999994,450.0,,False,,WNARAD__WNARAE__T1,transformer,791,standard_branch
WNARAD__WNARAE__T2,WNARAD,WNARAE,345.0,138.0,different_voltage_ok,5.866e-05,0.02999994,450.0,,False,,WNARAD__WNARAE__T2,transformer,792,standard_branch
WPAK0E__WX1PAK__T1,WPAK0E,WX1PAK,138.0,,missing_bus_v_nom,0.002942,0.1017575,300.0,,False,,WPAK0E__WX1PAK__T1,transformer,686,standard_branch
WPAK2E__WXPA1K__T1,WPAK2E,WXPA1K,138.0,,missing_bus_v_nom,0.004,0.139785,125.0,,False,,WPAK2E__WXPA1K__T1,transformer,682,standard_branch
WPAK5E__WXPA4K__T1,WPAK5E,WXPA4K,138.0,,missing_bus_v_nom,0.00625,0.187396,80.0,,False,,WPAK5E__WXPA4K__T1,transformer,690,standard_branch
WPAK6E__WXPA3K__T1,WPAK6E,WXPA3K,138.0,,missing_bus_v_nom,0.0032,0.16997,100.0,,False,,WPAK6E__WXPA3K__T1,transformer,687,standard_branch
WPAL1E__WPALAF__T2,WPAL1E,WPALAF,138.0,69.0,different_voltage_ok,0.0025,0.07833512,170.0,,False,,WPAL1E__WPALAF__T2,transformer,209,standard_branch
WPAL1E__WPALBF__T1,WPAL1E,WPALBF,138.0,69.0,different_voltage_ok,0.00140408,0.06641373,140.0,,False,,WPAL1E__WPALBF__T1,transformer,207,standard_branch
WPAQ1K__WPALBE__T1,WPAQ1K,WPALBE,4.2,138.0,different_voltage_ok,0.008335,0.22768,60.0,,False,,WPAQ1K__WPALBE__T1,transformer,816,standard_branch
WPAYBE__WXPY1K__T1,WPAYBE,WXPY1K,138.0,,missing_bus_v_nom,0.006864,0.192801,65.0,,False,,WPAYBE__WXPY1K__T1,transformer,518,standard_branch
WPCA1K__WCTP1D__T1,WPCA1K,WCTP1D,,345.0,missing_bus_v_nom,0.00117647,0.03762867,425.0,,False,,WPCA1K__WCTP1D__T1,transformer,819,standard_branch
WPCA2K__WCTP2D__T1,WPCA2K,WCTP2D,,345.0,missing_bus_v_nom,0.00117647,0.03762867,425.0,,False,,WPCA2K__WCTP2D__T1,transformer,820,standard_branch
WPDISF__WTANOK__T1,WPDISF,WTANOK,69.0,,missing_bus_v_nom,0.0,0.781,14.0,,False,,WPDISF__WTANOK__T1,transformer,636,standard_branch
WPERAE__WPES1K__T1,WPERAE,WPES1K,138.0,,missing_bus_v_nom,0.005556,0.134441,90.0,,False,,WPERAE__WPES1K__T1,transformer,664,standard_branch
WPERBE__WPES2K__T1,WPERBE,WPES2K,138.0,,missing_bus_v_nom,0.005556,0.134441,90.0,,False,,WPERBE__WPES2K__T1,transformer,665,standard_branch
WPIMEE__WTPG1K__T1,WPIMEE,WTPG1K,138.0,,missing_bus_v_nom,0.00833333,0.2401054,60.0,,False,,WPIMEE__WTPG1K__T1,transformer,494,standard_branch
WPIMEE__WTPG2K__T1,WPIMEE,WTPG2K,138.0,,missing_bus_v_nom,0.00690918,0.2109976,75.0,,False,,WPIMEE__WTPG2K__T1,transformer,495,standard_branch
WPIMEE__WTPG3K__T1,WPIMEE,WTPG3K,138.0,,missing_bus_v_nom,0.0040901,0.157864,100.0,,False,,WPIMEE__WTPG3K__T1,transformer,496,standard_branch
WPIMEE__WXPI4K__T1,WPIMEE,WXPI4K,138.0,,missing_bus_v_nom,0.001444,0.156993,100.0,,False,,WPIMEE__WXPI4K__T1,transformer,497,standard_branch
WPINAF__WTPI1K__T1,WPINAF,WTPI1K,69.0,,missing_bus_v_nom,0.01758438,0.3315393,30.12,,False,,WPINAF__WTPI1K__T1,transformer,421,standard_branch
WPINAF__WTPI2K__T1,WPINAF,WTPI2K,69.0,,missing_bus_v_nom,0.01758438,0.3315393,30.12,,False,,WPINAF__WTPI2K__T1,transformer,422,standard_branch
WPIZBF__WPIZAE__T2,WPIZBF,WPIZAE,69.0,138.0,different_voltage_ok,0.004,0.099119,125.0,,False,,WPIZBF__WPIZAE__T2,transformer,628,standard_branch
WPLM1K__WPLM1E__T1,WPLM1K,WPLM1E,13.8,138.0,different_voltage_ok,0.01041,0.27007,48.0,,False,,WPLM1K__WPLM1E__T1,transformer,671,standard_branch
WPLM2K__WPLM1E__T1,WPLM2K,WPLM1E,13.8,138.0,different_voltage_ok,0.01041667,0.27007,48.0,,False,,WPLM2K__WPLM1E__T1,transformer,670,standard_branch
WPP22E__WPPL2F__T1,WPP22E,WPPL2F,138.0,69.0,different_voltage_ok,0.00098,0.08578,140.0,1.03,True,,WPP22E__WPPL2F__T1,transformer,501,transformer_with_tap_ratio
WPPLAF__WTCE1K__T1,WPPLAF,WTCE1K,69.0,,missing_bus_v_nom,0.0145,0.4870569,22.0,,False,,WPPLAF__WTCE1K__T1,transformer,407,standard_branch
WQU11D__WQU12K__T1,WQU11D,WQU12K,230.0,13.8,different_voltage_ok,0.001394,0.062931,286.0,,False,,WQU11D__WQU12K__T1,transformer,787,standard_branch
WQU21D__WQU21K__T1,WQU21D,WQU21K,230.0,,missing_bus_v_nom,0.001394,0.062931,286.0,,False,,WQU21D__WQU21K__T1,transformer,786,standard_branch
WRBLAF__WRBL1K__T1,WRBLAF,WRBL1K,69.0,,missing_bus_v_nom,0.07090133,0.6628857,15.0,,False,,WRBLAF__WRBL1K__T1,transformer,471,standard_branch
WRBLAF__WRBL2K__T1,WRBLAF,WRBL2K,69.0,,missing_bus_v_nom,0.07090133,0.6628857,15.0,,False,,WRBLAF__WRBL2K__T1,transformer,472,standard_branch
WSABAF__WTSABK__T1,WSABAF,WTSABK,69.0,,missing_bus_v_nom,0.03333333,0.3718422,15.0,,False,,WSABAF__WTSABK__T1,transformer,596,standard_branch
WSAJ1E__WXPFSK__T1,WSAJ1E,WXPFSK,138.0,,missing_bus_v_nom,0.006667,0.178542,75.0,,False,,WSAJ1E__WXPFSK__T1,transformer,835,standard_branch
WSANTK__WSANTE__T1,WSANTK,WSANTE,,138.0,missing_bus_v_nom,0.00833333,0.2074994,60.0,,False,,WSANTK__WSANTE__T1,transformer,647,standard_branch
WSCANF__WSCANK__T1,WSCANF,WSCANK,69.0,,missing_bus_v_nom,0.015625,0.4415987,32.0,,False,,WSCANF__WSCANK__T1,transformer,622,standard_branch
WSESTE__WTSE1K__T1,WSESTE,WTSE1K,138.0,,missing_bus_v_nom,0.0027897836728667655,0.06496644683531233,175.0,,False,,WSESTE__WTSE1K__T1,transformer,711,standard_branch
WSFMAE__WSFMAF__T1,WSFMAE,WSFMAF,138.0,69.0,different_voltage_ok,0.00098,0.085209,140.0,1.03,True,,WSFMAE__WSFMAF__T1,transformer,424,transformer_with_tap_ratio
WSIBBE__WXSI1K__T1,WSIBBE,WXSI1K,138.0,,missing_bus_v_nom,0.0010380355849751782,0.04712792559042932,281.0,,False,,WSIBBE__WXSI1K__T1,transformer,261,standard_branch
WSJU2F__WSJU2E__T1,WSJU2F,WSJU2E,69.0,138.0,different_voltage_ok,0.00667,0.12022,75.0,,False,,WSJU2F__WSJU2E__T1,transformer,674,standard_branch
WSLCOE__WLCOCK__T1,WSLCOE,WLCOCK,138.0,34.5,different_voltage_ok,0.002777778,0.056509693,180.0,,False,,WSLCOE__WLCOCK__T1,transformer,615,standard_branch
WSLORK__WIGASE__T1,WSLORK,WIGASE,13.8,138.0,different_voltage_ok,0.00694444,0.2603241,48.0,,False,,WSLORK__WIGASE__T1,transformer,219,standard_branch
WSPBEE__WSPB1K__T1,WSPBEE,WSPB1K,138.0,,missing_bus_v_nom,0.01111111,0.2924557,45.0,,False,,WSPBEE__WSPB1K__T1,transformer,717,standard_branch
WSPEVF__WTSPVK__T1,WSPEVF,WTSPVK,69.0,,missing_bus_v_nom,0.00836619,0.216849,38.8,,False,,WSPEVF__WTSPVK__T1,transformer,747,standard_branch
WSPM2E__WCES1K__T1,WSPM2E,WCES1K,138.0,,missing_bus_v_nom,0.00416667,0.110338,120.0,,False,,WSPM2E__WCES1K__T1,transformer,765,standard_branch
WSPM2E__WCES2K__T1,WSPM2E,WCES2K,138.0,,missing_bus_v_nom,0.00416667,0.110338,120.0,,False,,WSPM2E__WCES2K__T1,transformer,766,standard_branch
WSPM2E__WCES3K__T1,WSPM2E,WCES3K,138.0,,missing_bus_v_nom,0.00416667,0.110338,120.0,,False,,WSPM2E__WCES3K__T1,transformer,767,standard_branch
WSPMAE__WSPMAF__T1,WSPMAE,WSPMAF,138.0,69.0,different_voltage_ok,0.0034,0.09914172,125.0,,False,,WSPMAE__WSPMAF__T1,transformer,709,standard_branch
WTAV1K__WBOPEF__T1,WTAV1K,WBOPEF,,69.0,missing_bus_v_nom,0.0,0.001,20.0,,False,,WTAV1K__WBOPEF__T1,transformer,384,standard_branch
WTAVBE__WTBA1K__T1,WTAVBE,WTBA1K,138.0,,missing_bus_v_nom,0.7111111,13.31436,0.75,,False,,WTAVBE__WTBA1K__T1,transformer,393,standard_branch
WTAVBE__WTBA2K__T1,WTAVBE,WTBA2K,138.0,,missing_bus_v_nom,0.7111111,13.31436,0.75,,False,,WTAVBE__WTBA2K__T1,transformer,394,standard_branch
WTCEMK__WTMONK__T1,WTCEMK,WTMONK,,,missing_bus_v_nom,0.02538812,1.449848,4.0,,False,,WTCEMK__WTMONK__T1,transformer,476,standard_branch
WTDAJK__WDAJAE__T1,WTDAJK,WDAJAE,,138.0,missing_bus_v_nom,0.0020725,0.7264256,14.0,,False,,WTDAJK__WDAJAE__T1,transformer,397,standard_branch
WTESAK__WCONSF__T1,WTESAK,WCONSF,,69.0,missing_bus_v_nom,0.0,0.001,40.0,,False,,WTESAK__WCONSF__T1,transformer,446,standard_branch
WTFA1K__WFALCK__T1,WTFA1K,WFALCK,,34.5,missing_bus_v_nom,0.00466875,0.09801386,80.0,,False,,WTFA1K__WFALCK__T1,transformer,357,standard_branch
WTFA2K__WFALCK__T1,WTFA2K,WFALCK,,34.5,missing_bus_v_nom,0.00466875,0.09801386,80.0,,False,,WTFA2K__WFALCK__T1,transformer,358,standard_branch
WTFA3K__WFALCK__T1,WTFA3K,WFALCK,,34.5,missing_bus_v_nom,0.00466875,0.09801386,80.0,,False,,WTFA3K__WFALCK__T1,transformer,359,standard_branch
WTIM2E__WTIM2F__T1,WTIM2E,WTIM2F,138.0,69.0,different_voltage_ok,0.00098,0.08578012,140.0,,False,,WTIM2E__WTIM2F__T1,transformer,134,standard_branch
WTLANK__WLANGE__T1,WTLANK,WLANGE,,138.0,missing_bus_v_nom,0.01760397,0.3473229,23.0,,False,,WTLANK__WLANGE__T1,transformer,473,standard_branch
WTMI5K__WLMI5E__T1,WTMI5K,WLMI5E,,138.0,missing_bus_v_nom,0.0013,0.1195729,150.0,,False,,WTMI5K__WLMI5E__T1,transformer,5,standard_branch
WTMI6K__WLMI6E__T1,WTMI6K,WLMI6E,,138.0,missing_bus_v_nom,0.0013,0.1101257,150.0,,False,,WTMI6K__WLMI6E__T1,transformer,7,standard_branch
WTMONK__WRZMOK__T1,WTMONK,WRZMOK,,,missing_bus_v_nom,0.1,1.404444,5.0,1.2,True,,WTMONK__WRZMOK__T1,transformer,477,transformer_with_tap_ratio
WTRINK__WRINCF__T1,WTRINK,WRINCF,,69.0,missing_bus_v_nom,0.1167238,0.7872171,10.1,,False,,WTRINK__WRINCF__T1,transformer,297,standard_branch
WTRJCK__WNAGUF__T1,WTRJCK,WNAGUF,,69.0,missing_bus_v_nom,0.32,3.746358,1.25,,False,,WTRJCK__WNAGUF__T1,transformer,321,standard_branch
WTSFVK__WSFELE__T1,WTSFVK,WSFELE,,138.0,missing_bus_v_nom,0.00093,0.04656,250.0,,False,,WTSFVK__WSFELE__T1,transformer,443,standard_branch
WTSYEK__WSYEGF__T1,WTSYEK,WSYEGF,,69.0,missing_bus_v_nom,0.1333689,0.6463721,15.0,,False,,WTSYEK__WSYEGF__T1,transformer,528,standard_branch
WTTA1K__WTAVBE__T1,WTTA1K,WTAVBE,,138.0,missing_bus_v_nom,0.008,0.2174529,50.0,,False,,WTTA1K__WTAVBE__T1,transformer,298,standard_branch
WTTA2K__WTAVBE__T1,WTTA2K,WTAVBE,,138.0,missing_bus_v_nom,0.00473373,0.1673177,65.0,,False,,WTTA2K__WTAVBE__T1,transformer,299,standard_branch
WTVE1K__WGVEGF__T1,WTVE1K,WGVEGF,,69.0,missing_bus_v_nom,0.00504096,0.0948497823,138.0,,False,,WTVE1K__WGVEGF__T1,transformer,382,standard_branch
WVALDE__WLBARF__T1,WVALDE,WLBARF,138.0,69.0,different_voltage_ok,0.1,2.057571,5.0,,False,,WVALDE__WLBARF__T1,transformer,522,standard_branch
WVALDE__WTVA1K__T1,WVALDE,WTVA1K,138.0,,missing_bus_v_nom,0.01666667,0.295502,30.0,,False,,WVALDE__WTVA1K__T1,transformer,525,standard_branch
WVALDE__WTVA2K__T1,WVALDE,WTVA2K,138.0,,missing_bus_v_nom,0.0167,0.2955002,30.0,,False,,WVALDE__WTVA2K__T1,transformer,526,standard_branch
WVDU1E__WVDUAF__T1,WVDU1E,WVDUAF,138.0,69.0,different_voltage_ok,0.00098,0.1057097,138.0,,False,,WVDU1E__WVDUAF__T1,transformer,251,standard_branch
WXCA1K__WCALAE__T1,WXCA1K,WCALAE,,138.0,missing_bus_v_nom,0.00833,0.2075,60.0,,False,,WXCA1K__WCALAE__T1,transformer,660,standard_branch
WXCU4K__WCUMBE__T1,WXCU4K,WCUMBE,,138.0,missing_bus_v_nom,0.005917,0.192217,65.0,,False,,WXCU4K__WCUMBE__T1,transformer,849,standard_branch
WXES2K__WESP1E__T1,WXES2K,WESP1E,,138.0,missing_bus_v_nom,0.006667,0.141443,75.0,,False,,WXES2K__WESP1E__T1,transformer,823,standard_branch
WXES3K__WESP1E__T1,WXES3K,WESP1E,,138.0,missing_bus_v_nom,0.006667,0.141443,75.0,,False,,WXES3K__WESP1E__T1,transformer,824,standard_branch
WXMPGK__WMPL1D__T1,WXMPGK,WMPL1D,,,missing_bus_v_nom,0.000448011930731145,0.0319600041689611,644.0,,False,,WXMPGK__WMPL1D__T1,transformer,807,standard_branch
WXSOSF__WSOSUF__T1,WXSOSF,WSOSUF,69.0,69.0,same_voltage_transformer_suspect,1.119e-05,4.096e-05,79.0,,False,,WXSOSF__WSOSUF__T1,transformer,463,standard_branch
WXVL1K__WVILAE__T1,WXVL1K,WVILAE,,138.0,missing_bus_v_nom,0.0043195,0.0764935,130.0,,False,,WXVL1K__WVILAE__T1,transformer,678,standard_branch
WYAGUF__WTNNAK__T1,WYAGUF,WTNNAK,69.0,,missing_bus_v_nom,0.027027,0.431587,18.0,,False,,WYAGUF__WTNNAK__T1,transformer,552,standard_branch
WZFSAF__WZFSAE__T1,WZFSAF,WZFSAE,69.0,138.0,different_voltage_ok,0.00098,0.1057097,140.0,0.98,True,,WZFSAF__WZFSAE__T1,transformer,488,transformer_with_tap_ratio
